

<!DOCTYPE html>
<html class="writer-html5" lang="en" data-content_root="./">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-kfe-vac  documentation</title>
      <link rel="stylesheet" type="text/css" href="_static/pygments.css?v=b86133f3" />
      <link rel="stylesheet" type="text/css" href="_static/css/theme.css?v=e59714d7" />
      <link rel="stylesheet" type="text/css" href="_static/tree.css?v=837a00b9" />
      <link rel="stylesheet" type="text/css" href="_static/width.css?v=ab210c7a" />

  
      <script src="_static/jquery.js?v=5d32c60e"></script>
      <script src="_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
      <script src="_static/documentation_options.js?v=5929fcd5"></script>
      <script src="_static/doctools.js?v=9a2dae69"></script>
      <script src="_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="_static/docs-versions-menu.js?v=3d6a1aea"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="plc-kfe-vac_plc_kfe_vac_sim_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="index.html" class="icon icon-home">
            pcdshub/lcls-plc-kfe-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">plc-kfe-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_ethercat.html">EtherCAT Terminals</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">plc_kfe_vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_source.html#pous">POUs</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">plc_kfe_vac_sim</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#gvl-sxr-vac">GVL_SXR_VAC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-variables">GVL_Variables</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-diagnostic">PRG_DIAGNOSTIC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-sxr-vac">PRG_SXR_VAC</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-kfe-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home" aria-label="Home"></a></li>
      <li class="breadcrumb-item active">DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/plc-kfe-vac_plc_kfe_vac_sim_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Link to this heading"></a></h1>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Link to this heading"></a></h1>
<section id="gvl-sxr-vac">
<h2>GVL_SXR_VAC<a class="headerlink" href="#gvl-sxr-vac" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>


<span class="o">//</span> <span class="n">ST_Volume</span>

<span class="n">st_START</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_RTDS</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_GMD</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_GATT</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_XGMD</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM2K0_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV2K0_VGC_1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_MR1K1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_MR_K3_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_SP1K1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_VGC_2_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_IM1K3_PPM_VGC_1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV3K0_VGC_1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_MR1K4_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_2_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_PC4K4_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mf">1E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>

<span class="o">//</span> <span class="n">ST_VacuumValve</span>

<span class="n">st_RTDSK0_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_AT1K0_GAS_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM2K0_XGMD_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM2K0_XGMD_VGC_2</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV2K0_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_MR1K1_BEND_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_MR1K3_TXI_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_VGC_2</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_IM1K3_PPM_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV3K0_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_MR1K4_SOMS_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_2</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_ST3K4_XTES_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_VacuumValve</span>

<span class="n">fb_RTDSK0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_AT1K0_GAS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM2K0_XGMD_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM2K0_XGMD_VGC_2</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV2K0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_VGC_2</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_IM1K3_PPM_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV3K0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV1K4_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV1K4_VGC_2</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_ST3K4_XTES_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_422</span>

<span class="n">st_RTDSK0_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_IM1K0_XTES_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PCPM3B_GFS_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SL1K0_POWER_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GCC_2</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PA1K0_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K1_BEND_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_422</span>

<span class="n">fb_RTDSK0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_IM1K0_XTES_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_PCPM3B_GFS_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_SL1K0_POWER_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_TV2K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_TV2K0_GCC_2</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_PA1K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_275</span>

<span class="n">st_RTDSK0_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_IM1K0_XTES_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SL1K0_POWER_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GPI_2</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PA1K0_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K1_BEND_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR2K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV3K0_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K4_SOMS_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV1K4_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST1K4_TEST_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST2K4_BCS_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PC4K4_XTES_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_275</span>

<span class="n">fb_RTDSK0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_IM1K0_XTES_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_SL1K0_POWER_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV2K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV2K0_GPI_2</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_PA1K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR2K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV3K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV1K4_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_ST1K4_TEST_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_ST2K4_BCS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_PC4K4_XTES_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_GAM_PIP</span>

<span class="n">st_RTDSK0_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_2</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_3</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_4</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_5</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PCPM3B_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PA1K0_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PA1K0</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR1K1_BEND_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR2K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR1K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_SP1K1_MONO_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_SP1K1_MONO_PIP_2</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_TV3K0_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR1K4_SOMS_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_ST1K4_TEST_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_ST2K4_BCS_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_ST3K4_PPS_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PC4K4_XTES_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>

<span class="o">//</span> <span class="n">FB_GAM_PIP</span>

<span class="n">fb_RTDSK0_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_2</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_3</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_4</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_5</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PCPM3B_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PA1K0_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PA1K0</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR2K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_PIP_2</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_TV3K0_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_ST1K4_TEST_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_ST2K4_BCS_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_ST3K4_PPS_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PC4K4_XTES_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_500</span>

<span class="n">st_MR2K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV3K0_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K4_SOMS_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV1K4_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST1K4_TEST_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST2K4_BCS_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PC4K4_XTES_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_500</span>

<span class="n">fb_MR2K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_TV3K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_TV1K4_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_ST1K4_TEST_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_ST2K4_BCS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_PC4K4_XTES_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-variables">
<h2>GVL_Variables<a class="headerlink" href="#gvl-variables" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;global_init_slot&#39;</span> <span class="o">:=</span> <span class="s1">&#39;40500&#39;</span><span class="p">}</span> <span class="o">//</span> <span class="n">make</span> <span class="n">sure</span> <span class="n">variables</span> <span class="n">are</span> <span class="n">initialized</span> <span class="n">before</span> <span class="n">other</span> <span class="n">GVLs</span>
<span class="n">VAR_GLOBAL</span>

<span class="n">Global_Leak</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">Global_Pressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">0.0079</span><span class="p">;</span>
<span class="n">New_Pressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">22.0</span><span class="p">;</span> <span class="o">//</span><span class="n">Torr</span>
<span class="n">Global_OverridePressure</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Link to this heading"></a></h1>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="p">();</span>
<span class="n">PRG_SXR_VAC</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#prg-diagnostic">PRG_DIAGNOSTIC</a></p></li>
<li><p><a class="reference internal" href="#prg-sxr-vac">PRG_SXR_VAC</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-diagnostic">
<h2>PRG_DIAGNOSTIC<a class="headerlink" href="#prg-diagnostic" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DIAGNOSTIC</span>
<span class="n">VAR</span>
   <span class="n">heartbeat</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">heartbeat</span> <span class="o">:=</span> <span class="n">heartbeat</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="n">IF</span> <span class="n">heartbeat</span> <span class="o">&gt;</span> <span class="mi">65000</span>
   <span class="n">THEN</span> <span class="n">heartbeat</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-sxr-vac">
<h2>PRG_SXR_VAC<a class="headerlink" href="#prg-sxr-vac" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_SXR_VAC</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">FB_VacuumValve</span>

<span class="n">fb_RTDSK0_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_START</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_RTDSK0_VGC_1</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VGC_1</span><span class="p">);</span>
<span class="n">fb_AT1K0_GAS_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_GATT</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_AT1K0_GAS_VGC_1</span><span class="p">);</span>
<span class="n">fb_EM2K0_XGMD_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GATT</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_XGMD</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM2K0_XGMD_VGC_1</span><span class="p">);</span>
<span class="n">fb_EM2K0_XGMD_VGC_2</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_XGMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM2K0_XGMD_VGC_2</span><span class="p">);</span>
<span class="n">fb_TV2K0_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_VGC_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_VGC_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_VGC_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_VGC_2</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_VGC_2_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_VGC_2</span><span class="p">);</span>
<span class="n">fb_IM1K3_PPM_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_IM1K3_PPM_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_IM1K3_PPM_VGC_1</span><span class="p">);</span>
<span class="n">fb_TV3K0_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_VGC_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_VGC_2</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2</span><span class="p">);</span>
<span class="n">fb_ST3K4_XTES_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_ST3K4_XTES_VGC_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_422</span>

<span class="n">fb_RTDSK0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_RTDSK0_GCC_1</span><span class="p">);</span>
<span class="n">fb_IM1K0_XTES_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_IM1K0_XTES_GCC_1</span><span class="p">);</span>
<span class="n">fb_PCPM3B_GFS_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PCPM3B_GFS_1</span><span class="p">);</span>
<span class="n">fb_SL1K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SL1K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GCC_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GCC_2</span><span class="p">);</span>
<span class="n">fb_PA1K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PA1K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_GCC_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_275</span>

<span class="n">fb_RTDSK0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_RTDSK0_GPI_1</span><span class="p">);</span>
<span class="n">fb_IM1K0_XTES_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_IM1K0_XTES_GPI_1</span><span class="p">);</span>
<span class="n">fb_SL1K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SL1K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GPI_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GPI_2</span><span class="p">);</span>
<span class="n">fb_PA1K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PA1K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR2K3_TXI_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR2K3_TXI_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_GPI_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV3K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV3K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV1K4_GPI_1</span><span class="p">);</span>
<span class="n">fb_ST1K4_TEST_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST1K4_TEST_GPI_1</span><span class="p">);</span>
<span class="n">fb_ST2K4_BCS_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST2K4_BCS_GPI_1</span><span class="p">);</span>
<span class="n">fb_PC4K4_XTES_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PC4K4_XTES_GPI_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_GAM_PIP</span>

<span class="n">fb_RTDSK0_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_1</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_2</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_3</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_3</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_4</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_4</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_5</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_5</span><span class="p">);</span>
<span class="n">fb_PCPM3B_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PCPM3B_PIP_1</span><span class="p">);</span>
<span class="n">fb_PA1K0_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PA1K0_PIP_1</span><span class="p">);</span>
<span class="n">fb_PA1K0</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PA1K0</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_PIP_1</span><span class="p">);</span>
<span class="n">fb_MR2K3_TXI_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR2K3_TXI_PIP_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_PIP_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_PIP_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_PIP_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_PIP_2</span><span class="p">);</span>
<span class="n">fb_TV3K0_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_TV3K0_PIP_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_PIP_1</span><span class="p">);</span>
<span class="n">fb_ST1K4_TEST_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_ST1K4_TEST_PIP_1</span><span class="p">);</span>
<span class="n">fb_ST2K4_BCS_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_ST2K4_BCS_PIP_1</span><span class="p">);</span>
<span class="n">fb_ST3K4_PPS_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_ST3K4_PPS_PIP_1</span><span class="p">);</span>
<span class="n">fb_PC4K4_XTES_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PC4K4_XTES_PIP_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_500</span>

<span class="n">fb_MR2K3_TXI_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR2K3_TXI_GCC_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_GCC_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV3K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV3K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV1K4_GCC_1</span><span class="p">);</span>
<span class="n">fb_ST1K4_TEST_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST1K4_TEST_GCC_1</span><span class="p">);</span>
<span class="n">fb_ST2K4_BCS_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST2K4_BCS_GCC_1</span><span class="p">);</span>
<span class="n">fb_PC4K4_XTES_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PC4K4_XTES_GCC_1</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="plc-kfe-vac_plc_kfe_vac_sim_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2025, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>