
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>PLC Project (1): plc_kfe_vac &#8212; pcdshub/lcls-plc-kfe-vac  documentation</title>
    <link rel="stylesheet" href="_static/alabaster.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    <script id="documentation_options" data-url_root="./" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/language_data.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="plc_kfe_vac.tmc" href="plc_kfe_vac.tmc.html" />
    <link rel="prev" title="Welcome to pcdshub/lcls-plc-kfe-vac’s documentation!" href="index.html" />
   
  <link rel="stylesheet" href="_static/custom.css" type="text/css" />
  
  
  <meta name="viewport" content="width=device-width, initial-scale=0.9, maximum-scale=0.9" />

  </head><body>
  

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          

          <div class="body" role="main">
            
  <div class="section" id="plc-project-1-plc-kfe-vac">
<h1>PLC Project (1): plc_kfe_vac<a class="headerlink" href="#plc-project-1-plc-kfe-vac" title="Permalink to this headline">¶</a></h1>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">Project</span> <span class="n">root</span><span class="p">:</span> <span class="o">/</span><span class="n">home</span><span class="o">/</span><span class="n">travis</span><span class="o">/</span><span class="n">build</span><span class="o">/</span><span class="n">pcdshub</span><span class="o">/</span><span class="n">lcls</span><span class="o">-</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">vac</span><span class="o">/</span><span class="n">plc</span><span class="o">/</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">vac</span>
<span class="n">Project</span> <span class="n">path</span><span class="p">:</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">plc_kfe_vac</span><span class="o">.</span><span class="n">plcproj</span>
<span class="n">TMC</span> <span class="n">path</span><span class="p">:</span>     <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">plc_kfe_vac</span><span class="o">.</span><span class="n">tmc</span>
<span class="n">AMS</span> <span class="n">ID</span><span class="p">:</span>       <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.61</span><span class="o">.</span><span class="mf">1.1</span>
<span class="n">IP</span> <span class="n">Address</span><span class="p">:</span>   <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.61</span> <span class="p">(</span><span class="o">*</span> <span class="n">based</span> <span class="n">on</span> <span class="n">AMS</span> <span class="n">ID</span><span class="p">)</span>
<span class="n">Port</span><span class="p">:</span>         <span class="mi">851</span>

<span class="n">Source</span> <span class="n">files</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">DUTs</span><span class="o">/</span><span class="n">ST_EXT_ILK</span><span class="o">.</span><span class="n">TcDUT</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_Variables</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">5.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">PlcTask</span><span class="o">.</span><span class="n">TcTTO</span>
    <span class="mf">6.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_AD_TREATY_GAUGE</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">7.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_AD_TREATY_VGC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">8.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">FB_EXT_ILK</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">9.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">MAIN</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">10.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">11.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_PMPS</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">12.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_SXR_VAC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">13.</span><span class="p">)</span> <span class="n">plc_kfe_vac</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_VAC_INTF</span><span class="o">.</span><span class="n">TcPOU</span>

<span class="n">POUs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">FB_AD_TREATY_GAUGE</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">FB_AD_TREATY_VGC</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">FB_EXT_ILK</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">MAIN</span>
    <span class="mf">5.</span><span class="p">)</span> <span class="n">PRG_DIAGNOSTIC</span>
    <span class="mf">6.</span><span class="p">)</span> <span class="n">PRG_PMPS</span>
    <span class="mf">7.</span><span class="p">)</span> <span class="n">PRG_SXR_VAC</span>
    <span class="mf">8.</span><span class="p">)</span> <span class="n">PRG_VAC_INTF</span>

<span class="n">GVLs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">GVL_SXR_VAC</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">GVL_VAC_INTF</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">GVL_Variables</span>
</pre></div>
</div>
<div class="section" id="dut-st-ext-ilk">
<h2>DUT: ST_EXT_ILK<a class="headerlink" href="#dut-st-ext-ilk" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/DUTs/ST_EXT_ILK.TcDUT</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>TYPE ST_EXT_ILK :
STRUCT
	{attribute &#39;pytmc&#39; := &#39;
    pv: HV_SW;
	io: io;
    &#39;}
	xIlk_sw: BOOL:=True; // EPICS control for switching the interlock on or off. 
	{attribute &#39;pytmc&#39; := &#39;
    pv: ILK_DO;
	io: i;
    &#39;}
	q_xILK_OK_DO: BOOL; // Readout of the external interlock&#39;s ouput value
	{attribute &#39;pytmc&#39; := &#39;
    pv: ILK_OK;
	io: i;
    &#39;}
	xIlkOK	:	BOOL := FALSE; // Interlock Bit
	{attribute &#39;pytmc&#39; := &#39;
    pv: PRO_SP;
	io: io;
    &#39;}		
	rPRO_SP: REAL	:= 1e-6; // Pressure below which the HV signal may turn on
END_STRUCT
END_TYPE
</pre></div>
</div>
</div>
<div class="section" id="gvl-gvl-sxr-vac">
<h2>GVL: GVL_SXR_VAC<a class="headerlink" href="#gvl-gvl-sxr-vac" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/GVLs/GVL_SXR_VAC.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
// AD Interface

{attribute &#39;pytmc&#39; := &#39; pv: TV1K0:INTF:GCC:1 &#39;}
fb_TV1K0_INTF_GCC_1 : FB_AD_TREATY_GAUGE;

{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:INTF:VGC:1 &#39;}
fb_RTDSK0_INTF_VGC_1 : FB_AD_TREATY_VGC;


// FB_MKS317

{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:GPI:1 &#39;}
fb_RTDSK0_GPI_1 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: IM1K0:XTES:GPI:1 &#39;}
fb_IM1K0_XTES_GPI_1 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: SL1K0:POWER:GPI:1 &#39;}
fb_SL1K0_POWER_GPI_1 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: TV2K0:GPI:1 &#39;}
fb_TV2K0_GPI_1 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: TV2K0:GPI:2 &#39;}
fb_TV2K0_GPI_2 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: PA1K0:GPI:1 &#39;}
fb_PA1K0_GPI_1 : FB_MKS317;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K1:BEND:GPI:1 &#39;}
fb_MR1K1_BEND_GPI_1 : FB_MKS317;


// MKS275 Gauges

{attribute &#39;pytmc&#39; := &#39; pv: MR1K3:TXI:GPI:1 &#39;}
fb_MR1K3_TXI_GPI_1 : FB_MKS275;
{attribute &#39;pytmc&#39; := &#39; pv: MR2K3:TXI:GPI:1 &#39;}
fb_MR2K3_TXI_GPI_1 : FB_MKS275;
{attribute &#39;pytmc&#39; := &#39; pv: SP1K1:MONO:GPI:1 &#39;}
fb_SP1K1_MONO_GPI_1 : FB_MKS275;
{attribute &#39;pytmc&#39; := &#39; pv: TV3K0:GPI:1 &#39;}
fb_TV3K0_GPI_1 : FB_MKS275;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K4:SOMS:GPI:1 &#39;}
fb_MR1K4_SOMS_GPI_1 : FB_MKS275;


// FB_MKS422

{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:GCC:1 &#39;}
fb_RTDSK0_GCC_1 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: IM1K0:XTES:GCC:1 &#39;}
fb_IM1K0_XTES_GCC_1 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: PCPM3B:GFS:1 &#39;}
fb_PCPM3B_GFS_1 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: SL1K0:POWER:GCC:1 &#39;}
fb_SL1K0_POWER_GCC_1 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: TV2K0:GCC:1 &#39;}
fb_TV2K0_GCC_1 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: TV2K0:GCC:2 &#39;}
fb_TV2K0_GCC_2 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: PA1K0:GCC:1 &#39;}
fb_PA1K0_GCC_1 : FB_MKS422;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K1:BEND:GCC:1 &#39;}
fb_MR1K1_BEND_GCC_1 : FB_MKS422;


// MKS500_EP Gauges

{attribute &#39;pytmc&#39; := &#39; pv: MR1K3:TXI:GCC:1 &#39;}
fb_MR1K3_TXI_GCC_1 : FB_MKS500_EP;
{attribute &#39;pytmc&#39; := &#39; pv: MR2K3:TXI:GCC:1 &#39;}
fb_MR2K3_TXI_GCC_1 : FB_MKS500_EP;
{attribute &#39;pytmc&#39; := &#39; pv: SP1K1:MONO:GCC:1 &#39;}
fb_SP1K1_MONO_GCC_1 : FB_MKS500_EP;
{attribute &#39;pytmc&#39; := &#39; pv: TV3K0:GCC:1 &#39;}
fb_TV3K0_GCC_1 : FB_MKS500_EP;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K4:SOMS:GCC:1 &#39;}
fb_MR1K4_SOMS_GCC_1 : FB_MKS500_EP;


// VGC Valves

{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:VGC:1 &#39;}
fb_RTDSK0_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: EM1K0:GMD:VGC:1 &#39;}
fb_EM1K0_GMD_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: AT1K0:GAS:VGC:1 &#39;}
fb_AT1K0_GAS_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: EM2K0:XGMD:VGC:1 &#39;}
fb_EM2K0_XGMD_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: EM2K0:XGMD:VGC:2 &#39;}
fb_EM2K0_XGMD_VGC_2 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: TV2K0:VGC:1 &#39;}
fb_TV2K0_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K1:VGC:1 &#39;}
fb_MR1K1_BEND_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K3:VGC:1 &#39;}
fb_MR1K3_TXI_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: SP1K1:MONO:VGC:1 &#39;}
fb_SP1K1_MONO_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: SP1K1:MONO:VGC:2 &#39;}
fb_SP1K1_MONO_VGC_2 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: IM1K2:PPM:VGC:1 &#39;}
fb_IM1K2_PPM_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: TV3K0:VGC:1 &#39;}
fb_TV3K0_VGC_1 : FB_VGC;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K4:VGC:1 &#39;}
fb_MR1K4_SOMS_VGC_1 : FB_VGC;


// VFS valves 

   {attribute &#39;TcLinkTo&#39; := &#39;.q_xPress_OK		:= 	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xPress_OK;
							 .q_xOPN_SW			:=  TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xOPN_SW;
							 .q_xCLS_SW			:=  TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xCLS_SW;
							 .q_xVAC_FAULT_Reset:= 	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xVAC_FAULT_Reset;
							 .q_xOverrideMode	:= 	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xOverrideMode;
							 .q_xOverrideOpen	:= 	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xOverrideOpen;
							 .i_xTrigger		:=	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xTrigger;
							 .i_xVFS_Open		:=	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xVFS_Open;
							 .i_xVFS_Closed		:=	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xVFS_Closed;
							 .i_xVAC_FAULT_OK	:=	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xVAC_FAULT_OK;
							 .i_xMPS_OK			:=  TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xMPS_OK;
							 .i_eVFS_State		:=	TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance^PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_eVFS_State
&#39;}
{attribute &#39;pytmc&#39; := &#39;
	pv: TV2K0:VFS:1
	io: io
&#39;}	
fb_TV2K0_VFS_1_Interface : FB_VFS_Interface;


// PIP_Gamma Pumps

{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:PIP:1 &#39;}
fb_RTDSK0_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:PIP:2 &#39;}
fb_RTDSK0_PIP_2 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:PIP:3 &#39;}
fb_RTDSK0_PIP_3 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:PIP:4 &#39;}
fb_RTDSK0_PIP_4 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: RTDSK0:PIP:5 &#39;}
fb_RTDSK0_PIP_5 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: PCPM3B:PIP:1 &#39;}
fb_PCPM3B_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: PA1K0:PIP:1 &#39;}
fb_PA1K0_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: PA1K0 &#39;}
fb_PA1K0 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K1:BEND:PIP:1 &#39;}
fb_MR1K1_BEND_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: MR1K3:TXI:PIP:1 &#39;}
fb_MR1K3_TXI_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: MR2K3:TXI:PIP:1 &#39;}
fb_MR2K3_TXI_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: SP1K1:MONO:PIP:1 &#39;}
fb_SP1K1_MONO_PIP_1 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: SP1K1:MONO:PIP:2 &#39;}
fb_SP1K1_MONO_PIP_2 : FB_PIP_GAMMA;
{attribute &#39;pytmc&#39; := &#39; pv: TV3K0:PIP:1 &#39;}
fb_TV3K0_PIP_1 : FB_PIP_GAMMA;


END_VAR
</pre></div>
</div>
</div>
<div class="section" id="gvl-gvl-vac-intf">
<h2>GVL: GVL_VAC_INTF<a class="headerlink" href="#gvl-gvl-vac-intf" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/GVLs/GVL_VAC_INTF.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
    
    // TMO vacuum interface 
	{attribute &#39;pytmc&#39; :=&#39; pv: MR1K4:SOMS:GCC:1:ILK_UPPER&#39;}
	st_TMO_ILK_Upper			:	ST_EXT_ILK;
	{attribute &#39;pytmc&#39; :=&#39; pv: MR1K4:SOMS:GCC:1:ILK_LOWER&#39;}
	st_TMO_ILK_Lower			:	ST_EXT_ILK;
    
	fb_TMO_ILK_Uppper			:	FB_EXT_ILK;
	fb_TMO_ILK_Lower			:	FB_EXT_ILK;
    
    // EM1K0-GMD Vacuum Interface
    n_EM1K0_VAC_counter         :   UDINT;
    fb_EM1K0_GMD_GCC_10_reader  :   FB_TGCC_ADS;
    
    
    // AT1K0-GAS Vacuum Interface 
    n_AT1K0_VAC_counter         :   UDINT;
    fb_AT1K0_GAS_GCC_10_reader  :   FB_TGCC_ADS;
    fb_AT1K0_GAS_GCC_140_reader :   FB_TGCC_ADS;
    
    
    // EM2K0-XGMD Vacuum Interface 
    n_EM2K0_VAC_counter         :   UDINT;  
    fb_EM2K0_XGMD_GCC_10_reader :   FB_TGCC_ADS;
    fb_EM2K0_XGMD_GCC_90_reader :   FB_TGCC_ADS;
    
    
END_VAR
</pre></div>
</div>
</div>
<div class="section" id="gvl-gvl-variables">
<h2>GVL: GVL_Variables<a class="headerlink" href="#gvl-gvl-variables" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/GVLs/GVL_Variables.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>VAR_GLOBAL
	
{attribute &#39;pytmc&#39; := &#39;
	pv: @(PREFIX)SYSOVERRIDE
&#39;}
xSystemOverrideMode : BOOL; (* Global system override for the prototype section*)

//Example implementation of the FFO
{attribute &#39;pytmc&#39; := &#39;
	pv: @(PREFIX)FFO:01
&#39;}
{attribute &#39;TcLinkTo&#39; := &#39;.q_xFastFaultOut:=TIIB[PMPS_FFO (EL2202)]^Channel 1^Output&#39;}
g_FastFaultOutputK0  :   FB_HardwareFFOutput;

// Dummy FFO for valves not yet allowed to open. To be removed when proper interfaces to TXI and RIX vacuum are implemented. 
{attribute &#39;pytmc&#39; := &#39;
	pv: @(PREFIX)FF1A
&#39;}
g_FastFaultOutputINTF  :   FB_HardwareFFOutput;

{attribute &#39;pytmc&#39; := &#39;
pv: @(PREFIX)RESET:FF1
&#39;}
xReset_PMPS_FFO_K0	:	BOOL	:=	FALSE;		//FFO RESET for ST1L0_XTES&#39;s Upstream Components


fbLogHandler : FB_loghandler;
fbEcatDiagWrapper : FB_EcatDiagWrapper;


{attribute &#39;pytmc&#39; := &#39;
     pv: @(PREFIX)Arbiter:01
&#39;}
g_fbArbiter1    :   FB_Arbiter(01);
     

END_VAR
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-ad-treaty-gauge">
<h2>POU: FB_AD_TREATY_GAUGE<a class="headerlink" href="#pou-fb-ad-treaty-gauge" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/FB_AD_TREATY_GAUGE.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>FUNCTION_BLOCK FB_AD_TREATY_GAUGE
VAR_INPUT
END_VAR
VAR_OUTPUT
	{attribute &#39;pytmc&#39; := &#39;
    pv: 
	&#39;}
	IG : ST_VG;
END_VAR
VAR
	//	Setpoint agreed upon w/ AD signified by the signal they send. 
	rTREATY_SIGNAL_PRESS : REAL := 5E-6;
	
	// Presumed pressure if AD&#39;s signal is not received. 
	rNO_SIGNAL_PRESS : REAL := 760;
	
	// Input from AD&#39;s system indicating pressure belopw setpoint. 
	i_xAD_Press_OK AT %I* : BOOL;
END_VAR
IF i_xAD_Press_OK = TRUE THEN
	IG.rPRESS := rTREATY_SIGNAL_PRESS;
	IG.xPRESS_OK := TRUE; 
ELSE
	IG.rPRESS := rNO_SIGNAL_PRESS;
	IG.xPRESS_OK := FALSE; 
END_IF

END_FUNCTION_BLOCK
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-ad-treaty-vgc">
<h2>POU: FB_AD_TREATY_VGC<a class="headerlink" href="#pou-fb-ad-treaty-vgc" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/FB_AD_TREATY_VGC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_AD_TREATY_VGC</span>
<span class="n">VAR_INPUT</span>
	<span class="n">TREATY_VGC</span> <span class="o">:</span> <span class="n">ST_VGC</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
	<span class="n">q_xTREATY_VGC_STATUS</span> <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">q_xTREATY_VGC_STATUS</span> <span class="o">:=</span> <span class="n">TREATY_VGC</span><span class="p">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_ValvePositionState</span><span class="p">.</span><span class="k">OPEN</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-fb-ext-ilk">
<h2>POU: FB_EXT_ILK<a class="headerlink" href="#pou-fb-ext-ilk" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/FB_EXT_ILK.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION_BLOCK</span> <span class="n">FB_EXT_ILK</span>
<span class="n">VAR_INPUT</span>
	<span class="n">VG</span>	<span class="o">:</span>	<span class="n">ST_VG</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_IN_OUT</span>
	<span class="n">ILK</span>	<span class="o">:</span>	<span class="n">ST_EXT_ILK</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">VAR_OUTPUT</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
	<span class="n">q_xILK_OK_DO</span>	 <span class="n">AT</span><span class="o">%</span><span class="n">Q</span><span class="o">*</span>	<span class="o">:</span>	<span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Send</span> <span class="n">the</span> <span class="k">signal</span> <span class="k">to</span> <span class="n">indicate</span> <span class="n">that</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">pressure</span> <span class="n">has</span> <span class="n">been</span> <span class="n">met</span><span class="p">.</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Indicate</span> <span class="n">that</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">condition</span> <span class="k">is</span> <span class="n">met</span><span class="p">.</span>
<span class="n">ILK</span><span class="p">.</span><span class="n">xIlkOK</span> 			<span class="o">:=</span> <span class="p">(</span><span class="n">VG</span><span class="p">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">ILK</span><span class="p">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="n">VG</span><span class="p">.</span><span class="n">xPRESS_OK</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Raise</span> <span class="n">the</span> <span class="n">output</span> <span class="k">signal</span> <span class="k">if</span> <span class="n">the</span> <span class="n">interlock</span> <span class="n">condition</span> <span class="k">is</span> <span class="n">met</span> <span class="k">AND</span> <span class="n">the</span> <span class="k">signal</span> <span class="k">is</span> <span class="n">enabled</span><span class="p">.</span>
<span class="n">q_xILK_OK_DO</span>		<span class="o">:=</span> <span class="p">(</span><span class="n">VG</span><span class="p">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">ILK</span><span class="p">.</span><span class="n">rPRO_SP</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="n">VG</span><span class="p">.</span><span class="n">xPRESS_OK</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="n">ILK</span><span class="p">.</span><span class="n">xIlk_sw</span><span class="p">);</span>

<span class="o">//</span> <span class="n">Se</span> <span class="n">PV</span>  <span class="n">indicating</span> <span class="n">the</span> <span class="n">output</span> <span class="n">status</span>
<span class="n">ILK</span><span class="p">.</span><span class="n">q_xILK_OK_DO</span>	<span class="o">:=</span> <span class="n">q_xILK_OK_DO</span><span class="p">;</span>

<span class="n">END_FUNCTION_BLOCK</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-main">
<h2>POU: MAIN<a class="headerlink" href="#pou-main" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/MAIN.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="p">();</span>
<span class="n">PRG_SXR_VAC</span><span class="p">();</span>
<span class="n">PRG_VAC_INTF</span><span class="p">();</span>
<span class="n">PRG_PMPS</span><span class="p">();</span>
<span class="n">fbEcatDiagWrapper</span><span class="p">();</span>
<span class="n">fbLogHandler</span><span class="p">();</span>
<span class="n">g_FastFaultOutputK0</span><span class="p">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">bAutoReset</span><span class="o">:=</span><span class="n">True</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-diagnostic">
<h2>POU: PRG_DIAGNOSTIC<a class="headerlink" href="#pou-prg-diagnostic" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/PRG_DIAGNOSTIC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_DIAGNOSTIC
VAR

   fbTime : FB_LocalSystemTime := ( bEnable := TRUE, dwCycle := 1 );
   logTimer : TON := ( IN := TRUE, PT := T#1000ms );

   plcName : STRING[15];

   {attribute &#39;pytmc&#39; := &#39; pv: simHeartbeat &#39;}
   simHeartbeat AT %I* : UINT := 0;
   {attribute &#39;pytmc&#39; := &#39; pv: plcHeartbeat &#39;}
   plcHeartbeat : UDINT := 0;
   {attribute &#39;pytmc&#39; := &#39; pv: plcInfo &#39;}
   plcInfo : STRING[40];
   {attribute &#39;pytmc&#39; := &#39; pv: plcLocalTime &#39;}
   plcLocalTime : STRING[25];

END_VAR
plcHeartbeat := plcHeartbeat + 1;
IF plcHeartbeat &gt; 4294967000
   THEN plcHeartbeat := 0;
END_IF

// get timestamp as string every second
fbTime();
logTimer( IN := fbTime.bValid );
IF logTimer.Q THEN
   logTimer( IN := FALSE ); logTimer( IN := fbTime.bValid );
   plcLocalTime := SYSTEMTIME_TO_STRING(fbTime.systemTime);
END_IF

// make an info string
plcName := &#39;Prototype PLC: &#39;;
plcInfo := CONCAT(plcName, plcLocalTime);

END_PROGRAM
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-pmps">
<h2>POU: PRG_PMPS<a class="headerlink" href="#pou-prg-pmps" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/PRG_PMPS.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_PMPS</span>
<span class="n">VAR</span>
    <span class="n">fbArbiterIO</span> <span class="o">:</span> <span class="n">FB_SubSysToArbiter_IO</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbArbiterIO</span><span class="p">(</span><span class="n">Arbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-sxr-vac">
<h2>POU: PRG_SXR_VAC<a class="headerlink" href="#pou-prg-sxr-vac" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/PRG_SXR_VAC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_SXR_VAC</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Treaty</span> <span class="n">interface</span>

<span class="n">fb_TV1K0_INTF_GCC_1</span><span class="p">();</span> 

<span class="n">fb_RTDSK0_INTF_VGC_1</span><span class="p">(</span><span class="n">TREATY_VGC</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_VGC_1</span><span class="p">.</span><span class="n">iq_stValve</span><span class="p">);</span>

<span class="o">//</span> <span class="n">MKS275</span> <span class="n">Gauges</span>

<span class="n">fb_MR2K3_TXI_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TV3K0_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="o">//</span> <span class="n">MKS500_EP</span> <span class="n">Gauges</span>

<span class="n">fb_MR2K3_TXI_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR2K3_TXI_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR1K3_TXI_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_SP1K1_MONO_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_TV3K0_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_TV3K0_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR1K4_SOMS_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>

<span class="o">//</span> <span class="n">VGC</span> <span class="n">Valves</span>

<span class="n">fb_RTDSK0_VGC_1</span><span class="p">(</span>
	<span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_TV1K0_INTF_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_PIP_3</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_EM1K0_GMD_GCC_10_reader</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> 
    <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">fb_EM1K0_GMD_GCC_10_reader</span><span class="p">.</span><span class="n">bError</span><span class="p">),</span>
    <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_AT1K0_GAS_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_PCPM3B_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_AT1K0_GAS_GCC_10_reader</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">fb_AT1K0_GAS_GCC_10_reader</span><span class="p">.</span><span class="n">bError</span><span class="p">),</span> 
    <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_EM2K0_XGMD_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_AT1K0_GAS_GCC_140_reader</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_EM2K0_XGMD_GCC_10_reader</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">fb_AT1K0_GAS_GCC_140_reader</span><span class="p">.</span><span class="n">bError</span><span class="p">)</span> <span class="k">AND</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">fb_EM2K0_XGMD_GCC_10_reader</span><span class="p">.</span><span class="n">bError</span><span class="p">),</span> 
    <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_EM2K0_XGMD_VGC_2</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_EM2K0_XGMD_GCC_90_reader</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TV2K0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
    <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="p">(</span><span class="k">NOT</span> <span class="n">fb_EM2K0_XGMD_GCC_90_reader</span><span class="p">.</span><span class="n">bError</span><span class="p">),</span> 
    <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_TV2K0_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_TV2K0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TV2K0_GCC_2</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">fb_TV2K0_VFS_1_Interface</span><span class="p">.</span><span class="n">i_xVAC_FAULT_OK</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span>  <span class="n">fb_PA1K0</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span><span class="n">fb_MR1K3_TXI_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">fb_TV2K0_VFS_1_Interface</span><span class="p">.</span><span class="n">i_xVAC_FAULT_OK</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR1K1_BEND_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_MR1K3_TXI_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputINTF</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR2K3_TXI_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_SP1K1_MONO_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_VGC_2</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_SP1K1_MONO_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputINTF</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_IM1K2_PPM_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR2K3_TXI_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputINTF</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_TV3K0_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_MR2K3_TXI_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_TV3K0_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_VGC_1</span><span class="p">(</span><span class="n">i_stUSG</span> <span class="o">:=</span> <span class="n">fb_TV3K0_PIP_1</span><span class="p">.</span><span class="n">q_IG</span><span class="p">,</span> <span class="n">i_stDSG</span> <span class="o">:=</span> <span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span> <span class="n">i_xDis_DPIlk</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">i_xEPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xPMPS_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xExt_OK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">,</span> <span class="n">i_xReset</span> <span class="o">:=</span> <span class="n">xReset_PMPS_FFO_K0</span><span class="p">,</span> <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">g_FastFaultOutputK0</span><span class="p">,</span> <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">g_fbArbiter1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">VFS</span> <span class="n">Valves</span>

<span class="n">fb_TV2K0_VFS_1_Interface</span><span class="p">(</span><span class="n">IG</span> <span class="o">:=</span> <span class="n">fb_PCPM3B_GFS_1</span><span class="p">.</span><span class="n">IG</span><span class="p">);</span>

<span class="o">//</span> <span class="n">PIP_Gamma</span> <span class="n">Pumps</span>

<span class="n">fb_RTDSK0_PIP_1</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_2</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_3</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_4</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_5</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_PCPM3B_PIP_1</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_PCPM3B_GFS_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_PA1K0_PIP_1</span><span class="p">(</span>		<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_PA1K0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>			<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_PA1K0</span><span class="p">(</span>			<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_PA1K0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>			<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR1K1_BEND_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_PIP_1</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR1K3_TXI_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_MR2K3_TXI_PIP_1</span><span class="p">(</span>	<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_MR1K3_TXI_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>		<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_PIP_1</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_SP1K1_MONO_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_PIP_2</span><span class="p">(</span><span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_SP1K1_MONO_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>	<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>
<span class="n">fb_TV3K0_PIP_1</span><span class="p">(</span>		<span class="n">i_stGauge</span> <span class="o">:=</span> <span class="n">fb_TV3K0_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>			<span class="n">i_xOverrideMode</span> <span class="o">:=</span> <span class="n">xSystemOverrideMode</span><span class="p">);</span>


<span class="o">//</span> <span class="n">FB_MKS422</span>

<span class="n">fb_RTDSK0_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_RTDSK0_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_IM1K0_XTES_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_IM1K0_XTES_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_PCPM3B_GFS_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_SL1K0_POWER_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_SL1K0_POWER_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_SL1K0_POWER_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_TV2K0_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_TV2K0_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_TV2K0_GCC_2</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_TV2K0_GPI_2</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_PA1K0_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_PA1K0_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_GCC_1</span><span class="p">(</span><span class="n">PG</span> <span class="o">:=</span> <span class="n">fb_MR1K1_BEND_GPI_1</span><span class="p">.</span><span class="n">PG</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS317</span>

<span class="n">fb_RTDSK0_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_IM1K0_XTES_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_SL1K0_POWER_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TV2K0_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_TV2K0_GPI_2</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_PA1K0_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_GPI_1</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="pou-prg-vac-intf">
<h2>POU: PRG_VAC_INTF<a class="headerlink" href="#pou-prg-vac-intf" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac/POUs/PRG_VAC_INTF.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_VAC_INTF</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Update</span> <span class="n">interlock</span> <span class="n">signals</span> <span class="k">for</span> <span class="n">TMO</span>
<span class="n">st_TMO_ILK_Upper</span><span class="p">.</span><span class="n">rPRO_SP</span> 	<span class="o">:=</span>	<span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">4</span><span class="p">;</span> <span class="o">//</span> <span class="n">Fix</span> <span class="n">the</span> <span class="n">agreed</span><span class="o">-</span><span class="n">upon</span> <span class="n">values</span>
<span class="n">fb_TMO_ILK_Uppper</span><span class="p">(</span>
	<span class="n">VG</span>	<span class="o">:=</span>	<span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>
	<span class="n">ILK</span>	<span class="o">:=</span>	<span class="n">st_TMO_ILK_Upper</span>
<span class="p">);</span>
<span class="n">st_TMO_ILK_Lower</span><span class="p">.</span><span class="n">rPRO_SP</span>	<span class="o">:=</span>	<span class="mi">1</span><span class="n">E</span><span class="o">-</span><span class="mi">6</span><span class="p">;</span> <span class="o">//</span> <span class="n">Fix</span> <span class="n">the</span> <span class="n">agreed</span><span class="o">-</span><span class="n">upon</span> <span class="n">values</span>
<span class="n">fb_TMO_ILK_Lower</span><span class="p">(</span>
	<span class="n">VG</span>	<span class="o">:=</span>	<span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="p">.</span><span class="n">IG</span><span class="p">,</span>
	<span class="n">ILK</span>	<span class="o">:=</span>	<span class="n">st_TMO_ILK_Lower</span>
<span class="p">);</span>


<span class="o">//</span> <span class="n">EM1K0</span><span class="o">-</span><span class="n">GMD</span> <span class="n">Vacuum</span> <span class="n">Interface</span>

<span class="n">fb_EM1K0_GMD_GCC_10_reader</span><span class="p">(</span>
    <span class="n">sNetId</span>      <span class="o">:=</span>  <span class="p">&#39;</span><span class="mi">172</span><span class="p">.</span><span class="mi">21</span><span class="p">.</span><span class="mi">92</span><span class="p">.</span><span class="mi">59</span><span class="p">.</span><span class="mi">1</span><span class="p">.</span><span class="mi">1</span><span class="p">&#39;,</span>
    <span class="n">nPort</span>       <span class="o">:=</span>  <span class="mi">851</span><span class="p">,</span>
    <span class="n">sVarName</span>    <span class="o">:=</span>  <span class="na">&#39;GVL_GMD</span><span class="p">.</span><span class="n">fb_EM1K0_GMD_GCC_10</span><span class="p">&#39;,</span>
    <span class="n">iWatchdog</span>   <span class="o">:=</span>  <span class="n">n_EM1K0_VAC_counter</span>
<span class="p">);</span>


<span class="o">//</span> <span class="n">AT1K0</span><span class="o">-</span><span class="n">GAS</span> <span class="n">Vacuum</span> <span class="n">Interface</span>
    
<span class="n">fb_AT1K0_GAS_GCC_10_reader</span><span class="p">(</span>
    <span class="n">sNetId</span>      <span class="o">:=</span>  <span class="p">&#39;</span><span class="mi">172</span><span class="p">.</span><span class="mi">21</span><span class="p">.</span><span class="mi">92</span><span class="p">.</span><span class="mi">57</span><span class="p">.</span><span class="mi">1</span><span class="p">.</span><span class="mi">1</span><span class="p">&#39;,</span>
    <span class="n">nPort</span>       <span class="o">:=</span>  <span class="mi">851</span><span class="p">,</span>
    <span class="n">sVarName</span>    <span class="o">:=</span>  <span class="na">&#39;GVL_Devices</span><span class="p">.</span><span class="n">fb_AT1K0_GAS_GCC_10</span><span class="p">&#39;,</span>
    <span class="n">iWatchdog</span>   <span class="o">:=</span>  <span class="n">n_AT1K0_VAC_counter</span>
<span class="p">);</span>

<span class="n">fb_AT1K0_GAS_GCC_140_reader</span><span class="p">(</span>
    <span class="n">sNetId</span>      <span class="o">:=</span>  <span class="p">&#39;</span><span class="mi">172</span><span class="p">.</span><span class="mi">21</span><span class="p">.</span><span class="mi">92</span><span class="p">.</span><span class="mi">57</span><span class="p">.</span><span class="mi">1</span><span class="p">.</span><span class="mi">1</span><span class="p">&#39;,</span>
    <span class="n">nPort</span>       <span class="o">:=</span>  <span class="mi">851</span><span class="p">,</span>
    <span class="n">sVarName</span>    <span class="o">:=</span>  <span class="na">&#39;GVL_Devices</span><span class="p">.</span><span class="n">fb_AT1K0_GAS_GCC_140</span><span class="p">&#39;,</span>
    <span class="n">iWatchdog</span>   <span class="o">:=</span>  <span class="n">n_AT1K0_VAC_counter</span>
<span class="p">);</span>


<span class="o">//</span> <span class="n">EM2K0</span><span class="o">-</span><span class="n">XGMD</span> <span class="n">Vacuum</span> <span class="n">Interface</span> 
    
<span class="n">fb_EM2K0_XGMD_GCC_10_reader</span><span class="p">(</span>
    <span class="n">sNetId</span>      <span class="o">:=</span>  <span class="p">&#39;</span><span class="mi">172</span><span class="p">.</span><span class="mi">21</span><span class="p">.</span><span class="mi">92</span><span class="p">.</span><span class="mi">60</span><span class="p">.</span><span class="mi">1</span><span class="p">.</span><span class="mi">1</span><span class="p">&#39;,</span>
    <span class="n">nPort</span>       <span class="o">:=</span>  <span class="mi">851</span><span class="p">,</span>
    <span class="n">sVarName</span>    <span class="o">:=</span>  <span class="na">&#39;GVL_GMD</span><span class="p">.</span><span class="n">fb_EM2K0_XGMD_GCC_10</span><span class="p">&#39;,</span>
    <span class="n">iWatchdog</span>   <span class="o">:=</span>  <span class="n">n_EM2K0_VAC_counter</span>
<span class="p">);</span>

<span class="n">fb_EM2K0_XGMD_GCC_90_reader</span><span class="p">(</span>
    <span class="n">sNetId</span>      <span class="o">:=</span>  <span class="p">&#39;</span><span class="mi">172</span><span class="p">.</span><span class="mi">21</span><span class="p">.</span><span class="mi">92</span><span class="p">.</span><span class="mi">60</span><span class="p">.</span><span class="mi">1</span><span class="p">.</span><span class="mi">1</span><span class="p">&#39;,</span>
    <span class="n">nPort</span>       <span class="o">:=</span>  <span class="mi">851</span><span class="p">,</span>
    <span class="n">sVarName</span>    <span class="o">:=</span>  <span class="na">&#39;GVL_GMD</span><span class="p">.</span><span class="n">fb_EM2K0_XGMD_GCC_90</span><span class="p">&#39;,</span>
    <span class="n">iWatchdog</span>   <span class="o">:=</span>  <span class="n">n_EM2K0_VAC_counter</span>
<span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="symbols">
<h2>Symbols<a class="headerlink" href="#symbols" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">.</span><span class="n">TCPADS_MAXUDP_BUFFSIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363040</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">CompilerVersion</span> <span class="p">:</span> <span class="n">VERSION</span> <span class="p">(</span><span class="mi">22039936</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">CompilerVersionNumeric</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">22040064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">RuntimeVersion</span> <span class="p">:</span> <span class="n">VERSION</span> <span class="p">(</span><span class="mi">22039872</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">RuntimeVersionNumeric</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">22040032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bFPUSupport</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">22040000</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bLittleEndian</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">14785232</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bMulticoreSupport</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">22040008</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bSimulationMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">14785240</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">gc_GaugeValidState</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7513888</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">gc_GaugeValidState</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7515520</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">gc_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3368720</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">gc_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7515504</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">nPackMode</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">14785264</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">nRegisterSize</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">14785248</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">DefaultGlobals</span><span class="o">.</span><span class="n">fTimeStamp</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3072128</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">DefaultGlobals</span><span class="o">.</span><span class="n">stSys</span> <span class="p">:</span> <span class="n">ST_System</span> <span class="p">(</span><span class="mi">3072000</span> <span class="mi">88</span><span class="p">)</span>
<span class="n">GVL</span><span class="o">.</span><span class="n">nLangId_OnlineMonitoring</span> <span class="p">:</span> <span class="n">DINT</span> <span class="p">(</span><span class="mi">3365280</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_INTERNAL</span><span class="o">.</span><span class="n">UNINITIALIZED_CLASS_GUID</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">3365632</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">TCPADS_MAXUDP_BUFFSIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3073184</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">bTrickleTripped</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3072088</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">cLogHost</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">15</span><span class="p">)</span> <span class="p">(</span><span class="mi">3072192</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">fbRootLogger</span> <span class="p">:</span> <span class="n">FB_LogMessage</span> <span class="p">(</span><span class="mi">3073216</span> <span class="mi">81600</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">iLogPort</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3072096</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nGlobAccEvents</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3154816</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nLocalTrickleTripThreshold</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3072416</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nLocalTripThreshold</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3072384</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nMinTimeViolationAcceptable</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3072112</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nTrickleThreshold</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3154848</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nTrickleTripTime</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3072448</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">nTripResetPeriod</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3072480</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">sIpTidbit</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">6</span><span class="p">)</span> <span class="p">(</span><span class="mi">3072320</span> <span class="mi">56</span><span class="p">)</span>
<span class="n">GVL_Logger</span><span class="o">.</span><span class="n">sPlcHostname</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">80</span><span class="p">)</span> <span class="p">(</span><span class="mi">3072512</span> <span class="mi">648</span><span class="p">)</span>
<span class="n">GVL_Param_TcUnit</span><span class="o">.</span><span class="n">MaxNumberOfAsserts</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3366080</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Param_TcUnit</span><span class="o">.</span><span class="n">MaxNumberOfTestSuites</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3366048</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Param_TcUnit</span><span class="o">.</span><span class="n">MaxNumberOfTestsForEachTestSuite</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3366064</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_PfeifferParameters</span><span class="o">.</span><span class="n">gcMaxPfeifferPumps</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7515488</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">10175552</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10348904</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10348896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10348912</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">10002112</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10175464</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10175456</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10175472</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">10348992</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10522344</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10522336</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10522352</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_2</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">10522432</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_2</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10695784</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_2</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10695776</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_VGC_2</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10695792</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K0_XTES_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">8807040</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K0_XTES_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8892000</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K0_XTES_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">8892016</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K0_XTES_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7798656</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K0_XTES_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7882336</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K2_PPM_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">11563072</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K2_PPM_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11736424</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K2_PPM_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11736416</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K2_PPM_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11736432</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">9317376</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9402336</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9402352</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">8218496</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8302176</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12871232</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12957424</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12957440</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12957408</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">10869312</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11042664</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11042656</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11042672</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500_EP</span> <span class="p">(</span><span class="mi">9402432</span> <span class="mi">85248</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9487360</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9487376</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span> <span class="p">(</span><span class="mi">8302464</span> <span class="mi">83904</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8386176</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12959104</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">13045296</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13045312</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13045280</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">11042752</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11216104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11216096</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11216112</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500_EP</span> <span class="p">(</span><span class="mi">9743424</span> <span class="mi">85248</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9828352</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9828368</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span> <span class="p">(</span><span class="mi">8638080</span> <span class="mi">83904</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8721792</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">11909952</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12083304</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12083296</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12083312</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500_EP</span> <span class="p">(</span><span class="mi">9487680</span> <span class="mi">85248</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9572608</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9572624</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span> <span class="p">(</span><span class="mi">8386368</span> <span class="mi">83904</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8470080</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">13046976</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">13133168</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13133184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13133152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12783360</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12869552</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12869568</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12869536</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">9232320</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9317280</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9317296</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">8134528</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8218208</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12695488</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12781680</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12781696</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12781664</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_GFS_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">8892096</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_GFS_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8977056</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_GFS_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">8977072</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12607616</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12693808</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12693824</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12693792</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">8721984</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8806944</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">8806960</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7714688</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7798368</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_INTF_VGC_1</span> <span class="p">:</span> <span class="n">FB_AD_TREATY_VGC</span> <span class="p">(</span><span class="mi">7712288</span> <span class="mi">2368</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_INTF_VGC_1</span><span class="o">.</span><span class="n">q_xTREATY_VGC_STATUS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7714624</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12168256</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12254448</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12254464</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12254432</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_2</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12256128</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_2</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12342320</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_2</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12342336</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_2</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12342304</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_3</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12344000</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_3</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12430192</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_3</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12430208</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_3</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12430176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_4</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12431872</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_4</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12518064</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_4</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12518080</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_4</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12518048</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_5</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">12519744</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_5</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">12605936</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_5</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12605952</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_5</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12605920</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">9828672</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10002024</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10002016</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10002032</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_POWER_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">8977152</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_POWER_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9062112</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_POWER_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9062128</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_POWER_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7882624</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_POWER_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7966304</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500_EP</span> <span class="p">(</span><span class="mi">9572928</span> <span class="mi">85248</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9657856</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9657872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span> <span class="p">(</span><span class="mi">8470272</span> <span class="mi">83904</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8553984</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">13134848</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">13221040</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13221056</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13221024</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_2</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">13222720</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_2</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">13308912</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_2</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13308928</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_2</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13308896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">11216192</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11389544</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11389536</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11389552</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_2</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">11389632</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_2</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11562984</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_2</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11562976</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_2</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11562992</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV1K0_INTF_GCC_1</span> <span class="p">:</span> <span class="n">FB_AD_TREATY_GAUGE</span> <span class="p">(</span><span class="mi">7711104</span> <span class="mi">1184</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV1K0_INTF_GCC_1</span><span class="o">.</span><span class="n">i_xAD_Press_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7712256</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">9062208</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9147168</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9147184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_2</span> <span class="p">:</span> <span class="n">FB_MKS422</span> <span class="p">(</span><span class="mi">9147264</span> <span class="mi">85056</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_2</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9232224</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_2</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9232240</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">7966592</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8050272</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GPI_2</span> <span class="p">:</span> <span class="n">FB_MKS317</span> <span class="p">(</span><span class="mi">8050560</span> <span class="mi">83968</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GPI_2</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8134240</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span> <span class="p">:</span> <span class="n">FB_VFS_Interface</span> <span class="p">(</span><span class="mi">12083392</span> <span class="mi">84864</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">i_eVFS_State</span> <span class="p">:</span> <span class="n">E_VGC</span> <span class="p">(</span><span class="mi">12168208</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">i_xMPS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168200</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">i_xTrigger</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">i_xVAC_FAULT_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12167856</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">i_xVFS_Closed</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168192</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">i_xVFS_Open</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">iq_stValve</span><span class="o">.</span><span class="n">xCLS_SW</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12167176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">q_xCLS_SW</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168144</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">q_xOPN_SW</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">q_xOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168160</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">q_xOverrideOpen</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168168</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">q_xPRESS_OK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168128</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VFS_1_Interface</span><span class="o">.</span><span class="n">q_xVAC_FAULT_Reset</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">12168152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">10695872</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10869224</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10869216</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">10869232</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS500_EP</span> <span class="p">(</span><span class="mi">9658176</span> <span class="mi">85248</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GCC_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">9743104</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GCC_1</span><span class="o">.</span><span class="n">q_xHV_DIS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">9743120</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS275</span> <span class="p">(</span><span class="mi">8554176</span> <span class="mi">83904</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GPI_1</span><span class="o">.</span><span class="n">i_iPRESS_R</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">8637888</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_PIP_1</span> <span class="p">:</span> <span class="n">FB_PIP_Gamma</span> <span class="p">(</span><span class="mi">13310592</span> <span class="mi">87872</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_PIP_1</span><span class="o">.</span><span class="n">i_iPRESS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">13396784</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_PIP_1</span><span class="o">.</span><span class="n">i_xSP_DI</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13396800</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_PIP_1</span><span class="o">.</span><span class="n">q_xHVEna_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13396768</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VGC</span> <span class="p">(</span><span class="mi">11736512</span> <span class="mi">173440</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_VGC_1</span><span class="o">.</span><span class="n">i_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11909864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_VGC_1</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11909856</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_VGC_1</span><span class="o">.</span><span class="n">q_xOPN_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">11909872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">AdsLogger</span> <span class="p">:</span> <span class="n">FB_ADSLogStringMessageFifoQueue</span> <span class="p">(</span><span class="mi">3384736</span> <span class="mi">4128864</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">CurrentTestIsFinished</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3366096</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">CurrentTestNameBeingCalled</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">255</span><span class="p">)</span> <span class="p">(</span><span class="mi">3366656</span> <span class="mi">2048</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">CurrentTestSuiteBeingCalled</span> <span class="p">:</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">FB_TestSuite</span> <span class="p">(</span><span class="mi">3366624</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">IgnoreCurrentTest</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3366104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">NumberOfInitializedTestSuites</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3368704</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">TcUnitRunner</span> <span class="p">:</span> <span class="n">FB_TcUnitRunner</span> <span class="p">(</span><span class="mi">3366112</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">TestSuiteAddresses</span> <span class="p">:</span> <span class="n">POINTER</span> <span class="n">TO</span> <span class="n">FB_TestSuite</span> <span class="p">(</span><span class="mi">3368736</span> <span class="mi">16000</span><span class="p">)</span>
<span class="n">GVL_TcUnit</span><span class="o">.</span><span class="n">TestSuiteIsRegistered</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3361704</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_GCC_10_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span> <span class="p">(</span><span class="mi">13491648</span> <span class="mi">90688</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_GCC_140_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span> <span class="p">(</span><span class="mi">13582336</span> <span class="mi">90688</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_GCC_10_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span> <span class="p">(</span><span class="mi">13400896</span> <span class="mi">90688</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_GCC_10_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span> <span class="p">(</span><span class="mi">13673024</span> <span class="mi">90688</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_EM2K0_XGMD_GCC_90_reader</span> <span class="p">:</span> <span class="n">FB_TGCC_ADS</span> <span class="p">(</span><span class="mi">13763712</span> <span class="mi">90688</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_TMO_ILK_Lower</span> <span class="p">:</span> <span class="n">FB_EXT_ILK</span> <span class="p">(</span><span class="mi">13399744</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_TMO_ILK_Lower</span><span class="o">.</span><span class="n">q_xILK_OK_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13400864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_TMO_ILK_Uppper</span> <span class="p">:</span> <span class="n">FB_EXT_ILK</span> <span class="p">(</span><span class="mi">13398592</span> <span class="mi">1152</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">fb_TMO_ILK_Uppper</span><span class="o">.</span><span class="n">q_xILK_OK_DO</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13399712</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">n_AT1K0_VAC_counter</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">13491584</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">n_EM1K0_VAC_counter</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7714656</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">n_EM2K0_VAC_counter</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">13491616</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">st_TMO_ILK_Lower</span> <span class="p">:</span> <span class="n">ST_EXT_ILK</span> <span class="p">(</span><span class="mi">13398528</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">GVL_VAC_INTF</span><span class="o">.</span><span class="n">st_TMO_ILK_Upper</span> <span class="p">:</span> <span class="n">ST_EXT_ILK</span> <span class="p">(</span><span class="mi">13398464</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span> <span class="p">:</span> <span class="n">FB_EcatDiagWrapper</span> <span class="p">(</span><span class="mi">20571136</span> <span class="mi">1095872</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span><span class="o">.</span><span class="n">arrEcMasterNetId</span> <span class="p">:</span> <span class="n">T_AmsNetIdArr</span> <span class="p">(</span><span class="mi">21654448</span> <span class="mi">48</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span><span class="o">.</span><span class="n">nEcMasterDevState</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">21654416</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span><span class="o">.</span><span class="n">nEcMasterDeviceId</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">21654432</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span><span class="o">.</span><span class="n">nEcMasterSlaveCount</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">21654400</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span><span class="o">.</span><span class="n">nEcMasterSlaveCountCfg</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">21654688</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbEcatDiagWrapper</span><span class="o">.</span><span class="n">wFrmXWcState</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">20571552</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">fbLogHandler</span> <span class="p">:</span> <span class="n">FB_LogHandler</span> <span class="p">(</span><span class="mi">14785280</span> <span class="mi">5785856</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">g_FastFaultOutputINTF</span> <span class="p">:</span> <span class="n">FB_HardwareFFOutput</span> <span class="p">(</span><span class="mi">14319808</span> <span class="mi">465408</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">g_FastFaultOutputINTF</span><span class="o">.</span><span class="n">q_xFastFaultOut</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">14319896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">g_FastFaultOutputK0</span> <span class="p">:</span> <span class="n">FB_HardwareFFOutput</span> <span class="p">(</span><span class="mi">13854400</span> <span class="mi">465408</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">g_FastFaultOutputK0</span><span class="o">.</span><span class="n">q_xFastFaultOut</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">13854488</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">g_fbArbiter1</span> <span class="p">:</span> <span class="n">FB_Arbiter</span> <span class="p">(</span><span class="mi">21667008</span> <span class="mi">372864</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">xReset_PMPS_FFO_K0</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">14785216</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_Variables</span><span class="o">.</span><span class="n">xSystemOverrideMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7600184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">EMPTY_EVENT_CLASS</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">3364928</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">EMPTY_EVENT_ID</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3365056</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">EMPTY_SEVERITY</span> <span class="p">:</span> <span class="n">TcEventSeverity</span> <span class="p">(</span><span class="mi">3361712</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Constants</span><span class="o">.</span><span class="n">SUCCESS_EVENT</span> <span class="p">:</span> <span class="n">TcEventEntry</span> <span class="p">(</span><span class="mi">3365088</span> <span class="mi">192</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_DEVICE_DATA</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156576</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_CLEARI</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156480</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_CLEARO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156512</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RISIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156352</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_ROSIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156448</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWIB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156288</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWIOB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156544</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWIX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156320</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWOB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156384</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_IOIMAGE_RWOX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156416</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3155872</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMNOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156256</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMTAB</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3155840</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYMVAL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3155904</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_DOWNLOAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156160</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_HNDBYNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3155936</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_INFOBYNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_INFOBYNAMEEX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156128</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_RELEASEHND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_UPLOAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156192</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_UPLOADINFO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156224</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_VALBYHND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156000</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_VALBYNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3155968</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIGRP_SYM_VERSION</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156096</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIOFFS_DEVDATA_ADSSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156608</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSIOFFS_DEVDATA_DEVSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156640</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_ERROR</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157696</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_HINT</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157632</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_LOG</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157728</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_MSGBOX</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157760</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_RESOURCE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157792</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_STRING</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157824</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSLOG_MSGTYPE_WARN</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157664</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_CONFIG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155728</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_ERROR</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155664</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_EXCEPTION</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155792</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_IDLE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155504</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_INCOMPATIBLE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155776</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_INIT</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155536</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_INVALID</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155488</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_LOADCFG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155616</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_MAXSTATES</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155808</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_POWERFAILURE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_POWERGOOD</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155648</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RECONFIG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155744</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RESET</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155520</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RESUME</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155712</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_RUN</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155568</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_SAVECFG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155600</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_SHUTDOWN</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155680</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_START</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155552</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_STOP</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155584</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_STOPPING</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155760</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ADSSTATE_SUSPEND</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155696</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSLOGGER_IGR_GENERAL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3223488</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSLOGGER_IOF_MODE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3223520</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_AMSLOGGER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3223552</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_EVENTLOG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155200</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_LOGGER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3154896</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_CAM</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155424</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_CAMTOOL</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155440</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_CNC</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155312</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_IO</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155232</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_ISG</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155296</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_LINE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155328</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_NC</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155248</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_NCSAF</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155264</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_NCSVB</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155280</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155344</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS1</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155360</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS2</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155376</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS3</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155392</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_PLC_RTS4</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155408</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R0_RTIME</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155216</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R3_SCOPESERVER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155472</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_R3_SYSSERV</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3155456</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">AMSPORT_TCPIPSRV</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3359984</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_PERSISTENT_INVALID</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3157856</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_PERSISTENT_LOADED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3155832</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_RETAIN_INVALID</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3073160</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_RETAIN_LOADED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3072376</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">BOOTDATAFLAGS_RETAIN_REQUESTED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3155824</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">CONNECT_MODE_ENABLEDBG</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3364032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DATE_AND_TIME_SECPERDAY</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3236448</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DATE_AND_TIME_SECPERWEEK</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3236480</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_FILE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3242752</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_LOG</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3242720</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_NONE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3242688</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DBG_OUTPUT_VISU</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3242784</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_ADS_TIMEOUT</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3158592</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_BACKLASHVALUE</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7531456</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_FIELD_DOUBLE_QUOTE</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3222232</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_FIELD_SEP</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3160256</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_RECORD_SEP_CR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3359024</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_CSV_RECORD_SEP_LF</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3359032</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">DEFAULT_HOME_POSITION</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7531392</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_CANOPEN_SDO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532928</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_CANOPEN_SDO_LASTERROR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532960</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_ECAT_SOE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532576</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_ECAT_SOE_LASTERROR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532608</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_FCLOSE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532768</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_FOPENREAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532704</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_FOPENWRITE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532736</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_FREAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532800</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_FWRITE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532832</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_LASTERROR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532896</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_FOE_PROGRESSINFO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532864</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_COUNT_FRAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532544</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_COUNT_SLAVE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532160</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_DEVICESTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532512</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_SENDCMD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532320</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_SLAVE_ABNORMAL_STATE_CHANGES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532448</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_SLAVE_ADDRESSES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532288</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_SLAVE_CRC</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532416</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_SLAVE_IDENTITY</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532384</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_SLAVE_SETPRESENT_CHANGES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532480</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_MASTER_STATEMACHINE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IGRP_SLAVE_STATEMACHINE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532352</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IOFFS_MASTER_COUNT_PORT</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532224</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IOFFS_MASTER_COUNT_ROUTER</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532256</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IOFFS_MASTER_COUNT_SLAVE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532192</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IOFFS_MASTER_CURSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IOFFS_MASTER_INTERNALSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532128</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_ADS_IOFFS_MASTER_REQSTATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532096</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_AMSPORT_MASTER</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7522512</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_APRD</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7515640</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_APRW</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531384</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_APWR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531376</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_BRD</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531832</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_BRW</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531848</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_BWR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531840</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_FPRD</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531808</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_FPRW</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531824</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_FPWR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531816</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_LRD</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531856</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_LRW</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_CMD_TYPE_LWR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_ACCESS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533568</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_BLK_SIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533440</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_CCS_SCS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533408</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_CRC</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533504</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DATA_RANGE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533984</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DATA_RANGE1</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534016</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DATA_RANGE2</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534048</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DATA_SIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533856</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DATA_SIZE1</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533888</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DATA_SIZE2</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533920</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_DICTIONARY</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534240</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_GENERAL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534112</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_HARDWARE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533824</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_INDEX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533664</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_I_INCOMP</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533792</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_MEMORY</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533536</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_MINMAX</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534080</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_OFFSET</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533952</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_PDO_LEN</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533728</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_PDO_MAP</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533696</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_P_INCOMP</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533760</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_READONLY</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533632</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_SEQNO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533472</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_TIMEOUT</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533376</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_TOGGLE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533344</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_TRANSFER</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534144</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_TRANSFER1</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534176</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_TRANSFER2</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7534208</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_COE_PROTERR_WRITEONLY</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533600</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_DATEDELTA_OFFSET</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">7534272</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_DELTA_OFFSET</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">7534304</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_DELTA_OFFSET64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">7534592</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_TICKSPERDAY</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">7534496</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_TICKSPERDAY64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">7534784</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_TICKSPERMSEC</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">7534368</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_TICKSPERMSEC64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">7534656</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_TICKSPERSEC</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">7534432</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DCTIME_TICKSPERSEC64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">7534720</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_BOOTSTRAP</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531904</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_DISABLED</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531952</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_ERROR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531928</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_INIT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531888</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_INITCMD_ERROR</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531944</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_INVALID_VPRS</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531936</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_MASK</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531880</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_OP</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531920</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_PREOP</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_DEVICE_STATE_SAFEOP</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531912</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_ACCESS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533056</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_BOOTSTRAPONLY</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533248</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_DISKFULL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533088</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_EXISTS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533184</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_ILLEAGAL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533120</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_INVALIDPASSWORD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533312</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_NOTDEFINED</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7532992</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_NOTFOUND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533024</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_NOTINBOOTSTRAP</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533280</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_NOUSER</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533216</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_FOE_PROTERR_PACKENO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7533152</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_ADDITIONAL_LINK</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531992</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_LINK_WITHOUT_COMM</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531976</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_MISSING_LINK</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531984</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_NOT_PRESENT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531968</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_OK</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7531960</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_PORT_A</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532000</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_PORT_B</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532008</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_PORT_C</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532016</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_LINK_STATE_PORT_D</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532024</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_MAX_SLAVES</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7531360</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_ATTRIBUTE</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532656</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_DATASTATE</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532640</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_DEFAULT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532696</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_MAX</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532680</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_MIN</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532672</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_NAME</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532648</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_UNIT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532664</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EC_SOE_ELEMENT_VALUE</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">7532688</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_ARG_VALUE</span> <span class="p">:</span> <span class="n">T_Arg</span> <span class="p">(</span><span class="mi">3224128</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_GUID_REGSTRING</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">38</span><span class="p">)</span> <span class="p">(</span><span class="mi">3362152</span> <span class="mi">312</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_GUID_STRING</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">36</span><span class="p">)</span> <span class="p">(</span><span class="mi">3361856</span> <span class="mi">296</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_GUID_STRUCT</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">3361728</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">EMPTY_ROUTE_ENTRY</span> <span class="p">:</span> <span class="n">ST_AmsRouteEntry</span> <span class="p">(</span><span class="mi">3222240</span> <span class="mi">1184</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_EXP_IS_INF</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3223600</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_EXP_IS_NAN</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3223584</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_MAX_DIGITS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3223616</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_MAX_PRECISION</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3223632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FLOATREC_MIN_PRECISION</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3223648</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_ARGTYPEINVALID</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223968</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_ASTERISKPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223744</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_DESTBUFFOVERFLOW</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3224064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_FLAGPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223840</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_INSUFFICIENTARGS</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3224032</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_INVALIDPOINTERINPUT</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3224096</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_NOERROR</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223680</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_PERCENTSIGNPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223712</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_PRECISIONDOTPOSITION</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223904</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_PRECISIONVALUE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223808</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_TYPEFIELDVALUE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223936</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_UNACCEPTEDPARAMETER</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3224000</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_WIDTHPRECISIONVALPOS</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223872</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FMTERR_WIDTHVALUE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3223776</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEAPPEND</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157952</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEBINARY</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3158016</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEPLUS</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157984</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEREAD</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157888</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODETEXT</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3158048</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FOPEN_MODEWRITE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3157920</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FORMAT_DECASC_CODES</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3224480</span> <span class="mi">80</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FORMAT_HEXASC_CODES</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3224224</span> <span class="mi">256</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">FORMAT_MAX_ARGS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3223568</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_DCF77_PULSE_SPLIT</span> <span class="p">:</span> <span class="n">TIME</span> <span class="p">(</span><span class="mi">3160224</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_DCF77_SEQUENCE_CHECK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3160104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_FORMAT_HASH_PREFIX_TYPE</span> <span class="p">:</span> <span class="n">E_HashPrefixTypes</span> <span class="p">(</span><span class="mi">3160192</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">GLOBAL_SBCS_TABLE</span> <span class="p">:</span> <span class="n">E_SBCSType</span> <span class="p">(</span><span class="mi">3160208</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">HKEY_MAX_BINARY_DATA_SIZE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3223456</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">IPHELPERAPI_ADAPTERSINFO</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221920</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">IPHELPERAPI_IPADDRBYHOSTNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221952</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">LISTEN_MODE_CLOSEALL</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3363968</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">LISTEN_MODE_USEOPENED</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3364000</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ADAPTER_ADDRESS_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221824</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ADAPTER_DESCRIPTION_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221792</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ADAPTER_NAME_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221760</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_AVERAGE_MEASURES</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mf">2.</span><span class="o">.</span><span class="mi">100</span><span class="p">)</span> <span class="p">(</span><span class="mi">3160112</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_LOCAL_ADAPTERS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221984</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_REMOTE_PCS</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3160272</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ROUTE_ADDR_LEN</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3222208</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ROUTE_NAME_LEN</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3160264</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_ROUTE_TRANSPORT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3222224</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_STRING_LENGTH</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3158624</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MAX_THROTTLE_MODE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3364064</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">MIN_ROUTE_TRANSPORT</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3222216</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">PI</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">3158528</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ROUTE_FLAG_DYNAMIC</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3222144</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ROUTE_FLAG_NOOVERRIDE</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3222176</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">ROUTE_FLAG_TEMPORARY</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3222112</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_ADDREMOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3222016</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_CHANGENETID</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157440</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_CLOSEHANDLE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156800</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_CREATEFILE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156768</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_DELREMOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3222048</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_ENUMREMOTE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3222080</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FCLOSE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156864</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FDELETE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157184</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FEOF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157152</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FFILEFIND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3223424</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FGETS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157024</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FOPEN</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156832</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FPRINTF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157120</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FPUTS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157056</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FREAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156896</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FRENAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157216</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FSCANF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157088</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FSEEK</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156960</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FTELL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156992</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_FWRITE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156928</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_IPHELPERAPI</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221856</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_IPHOSTNAME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3221888</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_MKDIR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157248</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_OPENCREATE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156672</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_OPENREAD</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156704</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_OPENWRITE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3156736</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_REG_HKEYLOCALMACHINE</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157312</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_RMDIR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157280</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_SENDEMAIL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157344</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_STARTPROCESS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157408</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSERVICE_TIMESERVICES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157376</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSTATEFLAGS_BSOD</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3157864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMSTATEFLAGS_RTVIOLATION</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3157872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATEDELTA_OFFSET</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3230816</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MAX</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3231104</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MAX64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3231424</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MIN</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3231040</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_DATE_AND_TIME_MIN64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3231360</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_MAX_MONTHDAYS</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3229968</span> <span class="mi">384</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_MAX_YEARSDAY</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3230352</span> <span class="mi">448</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERDAY</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3230976</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERDAY64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3231296</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERMSEC</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3230848</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERMSEC64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3231168</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERSEC</span> <span class="p">:</span> <span class="n">T_ULARGE_INTEGER</span> <span class="p">(</span><span class="mi">3230912</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">SYSTEMTIME_TICKSPERSEC64</span> <span class="p">:</span> <span class="n">ULINT</span> <span class="p">(</span><span class="mi">3231232</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_AUTOFMTALL</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158384</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_FMTSELF</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158320</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_LOG</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158336</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_MSGBOX</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158352</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_PRIOCLASS</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158304</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTFLAG_SRCID</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158368</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_CONFIRMED</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158448</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_INVALID</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158400</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_RESET</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158432</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_RESETCON</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158464</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENTSTATE_SIGNALED</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3158416</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENT_FMTPRGSIZE</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3158496</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCEVENT_SRCNAMESIZE</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3158480</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_ACCEPT</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363488</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_CLOSEALL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363456</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_CONNECT</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363392</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_GETHNDLBYADDR</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363552</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_GETLINKSTATUS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363584</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_LISTEN</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363424</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADSCONLST_IOF_UDPBIND</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363520</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_ADAPTER_LINKSTATUS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363360</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_CLOSEBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363104</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_CONLIST</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363072</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_MULTICAST_ADDBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363296</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_MULTICAST_DROPBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363328</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_PEERBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363168</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_RECVBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363200</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_RECVFROMBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363232</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_SENDBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363136</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_IGR_SENDTOBYHDL</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3363264</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TCPADS_NULL_HSOCKET</span> <span class="p">:</span> <span class="n">T_HSOCKET</span> <span class="p">(</span><span class="mi">3363616</span> <span class="mi">352</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">THROTTLE_MODE_DEFAULT</span> <span class="p">:</span> <span class="n">T_ThrottleTimes</span> <span class="p">(</span><span class="mi">3364512</span> <span class="mi">416</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">THROTTLE_MODE_OFF</span> <span class="p">:</span> <span class="n">T_ThrottleTimes</span> <span class="p">(</span><span class="mi">3364096</span> <span class="mi">416</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_ADJUSTTIMETORTC</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157568</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_DATEANDTIME</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157472</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_RTCTIMEDIFF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157536</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_SYSTEMTIMES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157504</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TIMESERVICE_TIMEZONINFORMATION</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">3157600</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">TcMcGlobal</span> <span class="p">:</span> <span class="n">_TCMCGLOBAL</span> <span class="p">(</span><span class="mi">7524384</span> <span class="mi">6976</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">WEST_EUROPE_TZI</span> <span class="p">:</span> <span class="n">ST_TimeZoneInformation</span> <span class="p">(</span><span class="mi">3231488</span> <span class="mi">864</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">bEcFoeOpenFileNameWithFileExt</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7534568</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">bSeqReadDrvAttrAndValue</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">7534560</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">eWatchdogConfig</span> <span class="p">:</span> <span class="n">E_WATCHDOG_TIME_CONFIG</span> <span class="p">(</span><span class="mi">3158512</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">fbGetCurTaskIdx</span> <span class="p">:</span> <span class="n">GETCURTASKINDEX</span> <span class="p">(</span><span class="mi">7515072</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">fbGetCurTaskIdx</span> <span class="p">:</span> <span class="n">GETCURTASKINDEX</span> <span class="p">(</span><span class="mi">7516064</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_DummyVG</span> <span class="p">:</span> <span class="n">ST_VG</span> <span class="p">(</span><span class="mi">7514016</span> <span class="mi">1056</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_DummyVG</span> <span class="p">:</span> <span class="n">ST_VG</span> <span class="p">(</span><span class="mi">7515648</span> <span class="mi">416</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7513904</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_iSizeOfGGOArray</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7515536</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_stSystem</span> <span class="p">:</span> <span class="n">ST_System</span> <span class="p">(</span><span class="mi">7513920</span> <span class="mi">88</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_stSystem</span> <span class="p">:</span> <span class="n">ST_System</span> <span class="p">(</span><span class="mi">7515552</span> <span class="mi">88</span><span class="p">)</span>
<span class="n">Global_Variables</span><span class="o">.</span><span class="n">nWatchdogTime</span> <span class="p">:</span> <span class="n">BYTE</span> <span class="p">(</span><span class="mi">3157880</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Global_Variables_EtherCAT</span><span class="o">.</span><span class="n">ESC_MAX_PORTS</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3154880</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Variables_EtherCAT</span><span class="o">.</span><span class="n">iSLAVEADDR_ARR_SIZE</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3073168</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_LCLS_Vacuum</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7515200</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_IoFunctions</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3362464</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_MC2</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7524096</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_Math</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7531520</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_ModbusSrv</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3362752</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_System</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3154912</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc2_Utilities</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3159776</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc3_EventLogger</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3365344</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc3_JsonXml</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3365760</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_Tc3_Module</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">3159168</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">Global_Version</span><span class="o">.</span><span class="n">stLibVersion_TcUnit</span> <span class="p">:</span> <span class="n">ST_LibVersion</span> <span class="p">(</span><span class="mi">7513600</span> <span class="mi">288</span><span class="p">)</span>
<span class="n">LCLS_General</span><span class="o">.</span><span class="n">DefaultGlobals</span><span class="o">.</span><span class="n">stSys</span><span class="o">.</span><span class="n">I_EcatMaster1</span> <span class="p">:</span> <span class="n">AMSNETID</span> <span class="p">(</span><span class="mi">3072040</span> <span class="mi">48</span><span class="p">)</span>
<span class="n">LCLS_Vacuum</span><span class="o">.</span><span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_stSystem</span><span class="o">.</span><span class="n">I_EcatMaster1</span> <span class="p">:</span> <span class="n">AMSNETID</span> <span class="p">(</span><span class="mi">7513960</span> <span class="mi">48</span><span class="p">)</span>
<span class="n">LCLS_Vacuum</span><span class="o">.</span><span class="n">LCLSVacuumSerialDriverLib</span><span class="o">.</span><span class="n">L2SI_Vacuum_Library</span><span class="o">.</span><span class="n">Global_Variables</span><span class="o">.</span><span class="n">g_stSystem</span><span class="o">.</span><span class="n">I_EcatMaster1</span> <span class="p">:</span> <span class="n">AMSNETID</span> <span class="p">(</span><span class="mi">7515592</span> <span class="mi">48</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AUX_ATTENUATORS</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7521920</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">AccumulatedFF</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7519200</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">DUMMY_AUX_ATT_ARRAY</span> <span class="p">:</span> <span class="n">ST_PMPS_Attenuator</span> <span class="p">(</span><span class="mi">7521952</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">EXCLUDED_ASSERTION_ID</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7519264</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">FAST_TEST_VELOCITY</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7519360</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_APERTURES</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7521936</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_ASSERTIONS</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7522464</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_DEVICE_STATES</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7519424</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_FAST_FAULTS</span> <span class="p">:</span> <span class="n">DINT</span> <span class="p">(</span><span class="mi">7519232</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">MAX_STOPPERS</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7519456</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">PERange</span> <span class="p">:</span> <span class="n">PE_Ranges</span> <span class="p">(</span><span class="mi">7519136</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">SuccessfulPreemption</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7519168</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">VISIBLE_TEST_VELOCITY</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7519296</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cnMaxStateArrayLen</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7519472</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cstFullBeam</span> <span class="p">:</span> <span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">7519488</span> <span class="mi">1216</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">cstSafeBeam</span> <span class="p">:</span> <span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">7520704</span> <span class="mi">1216</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">fHiK_LUnd</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7522752</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">fLowK_LUnd</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7522688</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">fPeriod_mm_LUnd</span> <span class="p">:</span> <span class="n">LREAL</span> <span class="p">(</span><span class="mi">7522624</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">g_areVBoundaries</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7518624</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">g_areVBoundariesK</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7523328</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">g_areVBoundariesL</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7522816</span> <span class="mi">512</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">g_cBoundaries</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">7522496</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">iHighBound_LUnd</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7522560</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">iLowBound_LUnd</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7522528</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">reVHyst</span> <span class="p">:</span> <span class="n">REAL</span> <span class="p">(</span><span class="mi">7522592</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span> <span class="p">:</span> <span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">7517408</span> <span class="mi">1216</span><span class="p">)</span>
<span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stRequestedBeamParameters</span> <span class="p">:</span> <span class="n">ST_BeamParams</span> <span class="p">(</span><span class="mi">7516192</span> <span class="mi">1216</span><span class="p">)</span>
<span class="n">PMPS_TOOLS</span><span class="o">.</span><span class="n">fbJson</span> <span class="p">:</span> <span class="n">FB_JsonSaxWriter</span> <span class="p">(</span><span class="mi">7523840</span> <span class="mi">256</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">fbTime</span> <span class="p">:</span> <span class="n">FB_LocalSystemTime</span> <span class="p">(</span><span class="mi">7580224</span> <span class="mi">19040</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">logTimer</span> <span class="p">:</span> <span class="n">TON</span> <span class="p">(</span><span class="mi">7599264</span> <span class="mi">224</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcHeartbeat</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mi">7599616</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcInfo</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">40</span><span class="p">)</span> <span class="p">(</span><span class="mi">7599648</span> <span class="mi">328</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcLocalTime</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">25</span><span class="p">)</span> <span class="p">(</span><span class="mi">7599976</span> <span class="mi">208</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">plcName</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">15</span><span class="p">)</span> <span class="p">(</span><span class="mi">7599488</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">simHeartbeat</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">7534576</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">PRG_PMPS</span><span class="o">.</span><span class="n">fbArbiterIO</span> <span class="p">:</span> <span class="n">FB_SubSysToArbiter_IO</span> <span class="p">(</span><span class="mi">7600512</span> <span class="mi">110080</span><span class="p">)</span>
<span class="n">PRG_PMPS</span><span class="o">.</span><span class="n">fbArbiterIO</span><span class="o">.</span><span class="n">i_stCurrentBP</span> <span class="p">:</span> <span class="n">ST_BeamParams_IO</span> <span class="p">(</span><span class="mi">7601312</span> <span class="mi">1216</span><span class="p">)</span>
<span class="n">PRG_PMPS</span><span class="o">.</span><span class="n">fbArbiterIO</span><span class="o">.</span><span class="n">q_stRequestedBP</span> <span class="p">:</span> <span class="n">ST_BeamParams_IO</span> <span class="p">(</span><span class="mi">7602528</span> <span class="mi">1216</span><span class="p">)</span>
<span class="n">PRG_PMPS</span><span class="o">.</span><span class="n">fbArbiterIO</span><span class="o">.</span><span class="n">xTxPDO_state</span> <span class="p">:</span> <span class="n">BIT</span> <span class="p">(</span><span class="mi">7603745</span> <span class="mi">1</span><span class="p">)</span>
<span class="n">PRG_PMPS</span><span class="o">.</span><span class="n">fbArbiterIO</span><span class="o">.</span><span class="n">xTxPDO_toggle</span> <span class="p">:</span> <span class="n">BIT</span> <span class="p">(</span><span class="mi">7603744</span> <span class="mi">1</span><span class="p">)</span>
<span class="n">ParameterList</span><span class="o">.</span><span class="n">cSourceNameSize</span> <span class="p">:</span> <span class="n">UDINT</span> <span class="p">(</span><span class="mf">81.</span><span class="o">.</span><span class="n">Tc2_Utilities</span><span class="o">.</span><span class="n">ParameterList</span><span class="o">.</span><span class="n">cMaxCharacters</span><span class="p">)</span> <span class="p">(</span><span class="mi">3365312</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">TC_EVENTS</span><span class="o">.</span><span class="n">LCLSGeneralEventClass</span> <span class="p">:</span> <span class="n">LCLSGeneralEventClass</span> <span class="p">(</span><span class="mi">22088992</span> <span class="mi">960</span><span class="p">)</span>
<span class="n">TC_EVENT_CLASSES</span><span class="o">.</span><span class="n">LCLSGeneralEventClass</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">22058912</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">TC_EVENT_CLASSES</span><span class="o">.</span><span class="n">TcGeneralAdsEventClass</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">22058400</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">TC_EVENT_CLASSES</span><span class="o">.</span><span class="n">TcRTimeEventClass</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">22058656</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">TC_EVENT_CLASSES</span><span class="o">.</span><span class="n">TcRouterEventClass</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">22058528</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">TC_EVENT_CLASSES</span><span class="o">.</span><span class="n">TcSystemEventClass</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">22058272</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">TC_EVENT_CLASSES</span><span class="o">.</span><span class="n">Win32EventClass</span> <span class="p">:</span> <span class="n">GUID</span> <span class="p">(</span><span class="mi">22058784</span> <span class="mi">128</span><span class="p">)</span>
<span class="n">TwinCAT_LicenseInfoVarList</span><span class="o">.</span><span class="n">_LicenseInfo</span> <span class="p">:</span> <span class="n">PlcLicenseInfo</span> <span class="p">(</span><span class="mi">22040096</span> <span class="mi">1024</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_AppInfo</span> <span class="p">:</span> <span class="n">PlcAppSystemInfo</span> <span class="p">(</span><span class="mi">22041120</span> <span class="mi">2048</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskInfo</span> <span class="p">:</span> <span class="n">PlcTaskSystemInfo</span> <span class="p">(</span><span class="mi">22043200</span> <span class="mi">1024</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskOid_PlcTask</span> <span class="p">:</span> <span class="n">OTCID</span> <span class="p">(</span><span class="mi">22044224</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">_TaskPouOid_PlcTask</span> <span class="p">:</span> <span class="n">OTCID</span> <span class="p">(</span><span class="mi">22043168</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">TwinCAT_SystemInfoVarList</span><span class="o">.</span><span class="n">__PlcTask</span> <span class="p">:</span> <span class="n">_Implicit_Task_Info</span> <span class="p">(</span><span class="mi">22044256</span> <span class="mi">704</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="section" id="plc-project-2-plc-kfe-vac-sim">
<h1>PLC Project (2): plc_kfe_vac_sim<a class="headerlink" href="#plc-project-2-plc-kfe-vac-sim" title="Permalink to this headline">¶</a></h1>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">Project</span> <span class="n">root</span><span class="p">:</span> <span class="o">/</span><span class="n">home</span><span class="o">/</span><span class="n">travis</span><span class="o">/</span><span class="n">build</span><span class="o">/</span><span class="n">pcdshub</span><span class="o">/</span><span class="n">lcls</span><span class="o">-</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">vac</span><span class="o">/</span><span class="n">plc</span><span class="o">/</span><span class="n">plc</span><span class="o">-</span><span class="n">kfe</span><span class="o">-</span><span class="n">vac</span>
<span class="n">Project</span> <span class="n">path</span><span class="p">:</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">plc_kfe_vac_sim</span><span class="o">.</span><span class="n">plcproj</span>
<span class="n">TMC</span> <span class="n">path</span><span class="p">:</span>     <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">plc_kfe_vac_sim</span><span class="o">.</span><span class="n">tmc</span>
<span class="n">AMS</span> <span class="n">ID</span><span class="p">:</span>       <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.61</span><span class="o">.</span><span class="mf">1.1</span>
<span class="n">IP</span> <span class="n">Address</span><span class="p">:</span>   <span class="mf">172.21</span><span class="o">.</span><span class="mf">92.61</span> <span class="p">(</span><span class="o">*</span> <span class="n">based</span> <span class="n">on</span> <span class="n">AMS</span> <span class="n">ID</span><span class="p">)</span>
<span class="n">Port</span><span class="p">:</span>         <span class="mi">852</span>

<span class="n">Source</span> <span class="n">files</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">GVLs</span><span class="o">/</span><span class="n">GVL_Variables</span><span class="o">.</span><span class="n">TcGVL</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">MAIN</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">4.</span><span class="p">)</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_DIAGNOSTIC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">5.</span><span class="p">)</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">POUs</span><span class="o">/</span><span class="n">PRG_SXR_VAC</span><span class="o">.</span><span class="n">TcPOU</span>
    <span class="mf">6.</span><span class="p">)</span> <span class="n">plc_kfe_vac_sim</span><span class="o">/</span><span class="n">SimTask</span><span class="o">.</span><span class="n">TcTTO</span>

<span class="n">POUs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">MAIN</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">PRG_DIAGNOSTIC</span>
    <span class="mf">3.</span><span class="p">)</span> <span class="n">PRG_SXR_VAC</span>

<span class="n">GVLs</span><span class="p">:</span>
    <span class="mf">1.</span><span class="p">)</span> <span class="n">GVL_SXR_VAC</span>
    <span class="mf">2.</span><span class="p">)</span> <span class="n">GVL_Variables</span>
</pre></div>
</div>
<div class="section" id="id1">
<h2>GVL: GVL_SXR_VAC<a class="headerlink" href="#id1" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac_sim/GVLs/GVL_SXR_VAC.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">VAR_GLOBAL</span>


<span class="o">//</span> <span class="n">ST_Volume</span>

<span class="n">st_START</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_RTDS</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_GMD</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_GATT</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_XGMD</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_EM2K0_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV2K0_VGC_1_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_MR1K1_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_MR_K3_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_SP1K1_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_VGC_2_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_IM1K2_PPM_VGC_1_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV3K0_VGC_1_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_MR1K4_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_1_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_2_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>
<span class="n">st_PC4K4_VOL</span> <span class="o">:</span> <span class="n">ST_Volume</span> <span class="o">:=</span> <span class="p">(</span><span class="n">rVolume</span> <span class="o">:=</span> <span class="mi">1</span><span class="n">E3</span><span class="p">,</span> <span class="n">rPressure</span> <span class="o">:=</span> <span class="n">Global_Pressure</span><span class="p">,</span> <span class="n">rVLeak</span> <span class="o">:=</span> <span class="n">Global_Leak</span><span class="p">);</span>

<span class="o">//</span> <span class="n">ST_VacuumValve</span>

<span class="n">st_RTDSK0_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM1K0_GMD_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_AT1K0_GAS_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM2K0_XGMD_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_EM2K0_XGMD_VGC_2</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV2K0_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_MR1K1_BEND_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_MR1K3_TXI_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_VGC_2</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_IM1K2_PPM_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV3K0_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_MR1K4_SOMS_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_TV1K4_VGC_2</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>
<span class="n">st_ST3K4_XTES_VGC_1</span> <span class="o">:</span> <span class="n">ST_VacuumValve</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xClsLS</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">q_xOpnLS</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_VacuumValve</span>

<span class="n">fb_RTDSK0_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM1K0_GMD_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_AT1K0_GAS_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM2K0_XGMD_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_EM2K0_XGMD_VGC_2</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV2K0_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_VGC_2</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_IM1K2_PPM_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV3K0_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV1K4_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_TV1K4_VGC_2</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>
<span class="n">fb_ST3K4_XTES_VGC_1</span> <span class="o">:</span> <span class="n">FB_VacuumValve</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_422</span>

<span class="n">st_RTDSK0_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_IM1K0_XTES_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PCPM3B_GFS_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SL1K0_POWER_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GCC_2</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PA1K0_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K1_BEND_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_422</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_422</span>

<span class="n">fb_RTDSK0_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_IM1K0_XTES_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_PCPM3B_GFS_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_SL1K0_POWER_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_TV2K0_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_TV2K0_GCC_2</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_PA1K0_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_422</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_275</span>

<span class="n">st_RTDSK0_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_IM1K0_XTES_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SL1K0_POWER_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV2K0_GPI_2</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PA1K0_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K1_BEND_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR2K3_TXI_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K3_TXI_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV3K0_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K4_SOMS_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV1K4_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST1K4_TEST_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST2K4_BCS_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PC4K4_XTES_GPI_1</span> <span class="o">:</span> <span class="n">ST_MKS_275</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_275</span>

<span class="n">fb_RTDSK0_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_IM1K0_XTES_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_SL1K0_POWER_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV2K0_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV2K0_GPI_2</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_PA1K0_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR2K3_TXI_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV3K0_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_TV1K4_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_ST1K4_TEST_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_ST2K4_BCS_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>
<span class="n">fb_PC4K4_XTES_GPI_1</span> <span class="o">:</span> <span class="n">FB_MKS_275</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_GAM_PIP</span>

<span class="n">st_RTDSK0_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_2</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_3</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_4</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_RTDSK0_PIP_5</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PCPM3B_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PA1K0_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PA1K0</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR1K1_BEND_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR2K3_TXI_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR1K3_TXI_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_SP1K1_MONO_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_SP1K1_MONO_PIP_2</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_TV3K0_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_MR1K4_SOMS_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_ST1K4_TEST_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_ST2K4_BCS_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_ST3K4_PPS_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>
<span class="n">st_PC4K4_XTES_PIP_1</span> <span class="o">:</span> <span class="n">ST_GAM_PIP</span><span class="p">;</span>

<span class="o">//</span> <span class="n">FB_GAM_PIP</span>

<span class="n">fb_RTDSK0_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_2</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_3</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_4</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_RTDSK0_PIP_5</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PCPM3B_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PA1K0_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PA1K0</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR1K1_BEND_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR2K3_TXI_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_PIP_2</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_TV3K0_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_ST1K4_TEST_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_ST2K4_BCS_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_ST3K4_PPS_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>
<span class="n">fb_PC4K4_XTES_PIP_1</span> <span class="o">:</span> <span class="n">FB_GAM_PIP</span><span class="p">;</span>

<span class="o">//</span> <span class="n">ST_MKS_500</span>

<span class="n">st_MR2K3_TXI_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K3_TXI_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_SP1K1_MONO_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV3K0_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_MR1K4_SOMS_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_TV1K4_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST1K4_TEST_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_ST2K4_BCS_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>
<span class="n">st_PC4K4_XTES_GCC_1</span> <span class="o">:</span> <span class="n">ST_MKS_500</span> <span class="o">:=</span> <span class="p">(</span><span class="n">q_xGaugeConnected</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_500</span>

<span class="n">fb_MR2K3_TXI_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_MR1K3_TXI_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_SP1K1_MONO_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_TV3K0_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_MR1K4_SOMS_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_TV1K4_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_ST1K4_TEST_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_ST2K4_BCS_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>
<span class="n">fb_PC4K4_XTES_GCC_1</span> <span class="o">:</span> <span class="n">FB_MKS_500</span><span class="p">;</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</div>
<div class="section" id="id2">
<h2>GVL: GVL_Variables<a class="headerlink" href="#id2" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac_sim/GVLs/GVL_Variables.TcGVL</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span>{attribute &#39;global_init_slot&#39; := &#39;40500&#39;} // make sure variables are initialized before other GVLs
VAR_GLOBAL

Global_Leak : REAL := 0;
Global_Pressure : REAL := 0.0079;
New_Pressure : REAL := 22.0; //Torr
Global_OverridePressure : BOOL := FALSE;

END_VAR
</pre></div>
</div>
</div>
<div class="section" id="id3">
<h2>POU: MAIN<a class="headerlink" href="#id3" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac_sim/POUs/MAIN.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">PRG_DIAGNOSTIC</span><span class="p">();</span>
<span class="n">PRG_SXR_VAC</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="id4">
<h2>POU: PRG_DIAGNOSTIC<a class="headerlink" href="#id4" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac_sim/POUs/PRG_DIAGNOSTIC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DIAGNOSTIC</span>
<span class="n">VAR</span>
   <span class="n">heartbeat</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="o">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">heartbeat</span> <span class="o">:=</span> <span class="n">heartbeat</span> <span class="o">+</span> <span class="mi">1</span><span class="p">;</span>
<span class="k">IF</span> <span class="n">heartbeat</span> <span class="o">&gt;</span> <span class="mi">65000</span>
   <span class="k">THEN</span> <span class="n">heartbeat</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="id5">
<h2>POU: PRG_SXR_VAC<a class="headerlink" href="#id5" title="Permalink to this headline">¶</a></h2>
<p>File: plc_kfe_vac_sim/POUs/PRG_SXR_VAC.TcPOU</p>
<div class="highlight-vhdl notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_SXR_VAC</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">FB_VacuumValve</span>

<span class="n">fb_RTDSK0_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_START</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_RTDSK0_VGC_1</span><span class="p">);</span>
<span class="n">fb_EM1K0_GMD_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM1K0_GMD_VGC_1</span><span class="p">);</span>
<span class="n">fb_AT1K0_GAS_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_GATT</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_AT1K0_GAS_VGC_1</span><span class="p">);</span>
<span class="n">fb_EM2K0_XGMD_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_GATT</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_XGMD</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM2K0_XGMD_VGC_1</span><span class="p">);</span>
<span class="n">fb_EM2K0_XGMD_VGC_2</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_XGMD</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_EM2K0_XGMD_VGC_2</span><span class="p">);</span>
<span class="n">fb_TV2K0_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_VGC_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_VGC_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_VGC_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_VGC_2</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_VGC_2_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_VGC_2</span><span class="p">);</span>
<span class="n">fb_IM1K2_PPM_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_IM1K2_PPM_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_IM1K2_PPM_VGC_1</span><span class="p">);</span>
<span class="n">fb_TV3K0_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_VGC_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_VGC_2</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2</span><span class="p">);</span>
<span class="n">fb_ST3K4_XTES_VGC_1</span><span class="p">(</span><span class="n">stAVol</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stBvol</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stValve</span> <span class="o">:=</span> <span class="n">st_ST3K4_XTES_VGC_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_422</span>

<span class="n">fb_RTDSK0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_RTDSK0_GCC_1</span><span class="p">);</span>
<span class="n">fb_IM1K0_XTES_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_IM1K0_XTES_GCC_1</span><span class="p">);</span>
<span class="n">fb_PCPM3B_GFS_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PCPM3B_GFS_1</span><span class="p">);</span>
<span class="n">fb_SL1K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SL1K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GCC_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GCC_2</span><span class="p">);</span>
<span class="n">fb_PA1K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PA1K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_GCC_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_275</span>

<span class="n">fb_RTDSK0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_RTDSK0_GPI_1</span><span class="p">);</span>
<span class="n">fb_IM1K0_XTES_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_IM1K0_XTES_GPI_1</span><span class="p">);</span>
<span class="n">fb_SL1K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SL1K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_EM2K0_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV2K0_GPI_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV2K0_GPI_2</span><span class="p">);</span>
<span class="n">fb_PA1K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PA1K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR2K3_TXI_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR2K3_TXI_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_GPI_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV3K0_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV3K0_GPI_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_GPI_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV1K4_GPI_1</span><span class="p">);</span>
<span class="n">fb_ST1K4_TEST_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST1K4_TEST_GPI_1</span><span class="p">);</span>
<span class="n">fb_ST2K4_BCS_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST2K4_BCS_GPI_1</span><span class="p">);</span>
<span class="n">fb_PC4K4_XTES_GPI_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PC4K4_XTES_GPI_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_GAM_PIP</span>

<span class="n">fb_RTDSK0_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_1</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_2</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_3</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_3</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_4</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_4</span><span class="p">);</span>
<span class="n">fb_RTDSK0_PIP_5</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_RTDS</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_RTDSK0_PIP_5</span><span class="p">);</span>
<span class="n">fb_PCPM3B_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_GMD</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PCPM3B_PIP_1</span><span class="p">);</span>
<span class="n">fb_PA1K0_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PA1K0_PIP_1</span><span class="p">);</span>
<span class="n">fb_PA1K0</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV2K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PA1K0</span><span class="p">);</span>
<span class="n">fb_MR1K1_BEND_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR1K1_BEND_PIP_1</span><span class="p">);</span>
<span class="n">fb_MR2K3_TXI_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR2K3_TXI_PIP_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_PIP_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_PIP_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_PIP_2</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_PIP_2</span><span class="p">);</span>
<span class="n">fb_TV3K0_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_TV3K0_PIP_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_PIP_1</span><span class="p">);</span>
<span class="n">fb_ST1K4_TEST_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_ST1K4_TEST_PIP_1</span><span class="p">);</span>
<span class="n">fb_ST2K4_BCS_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_ST2K4_BCS_PIP_1</span><span class="p">);</span>
<span class="n">fb_ST3K4_PPS_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_ST3K4_PPS_PIP_1</span><span class="p">);</span>
<span class="n">fb_PC4K4_XTES_PIP_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stPip</span> <span class="o">:=</span> <span class="n">st_PC4K4_XTES_PIP_1</span><span class="p">);</span>

<span class="o">//</span> <span class="n">FB_MKS_500</span>

<span class="n">fb_MR2K3_TXI_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR2K3_TXI_GCC_1</span><span class="p">);</span>
<span class="n">fb_MR1K3_TXI_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR_K3_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K3_TXI_GCC_1</span><span class="p">);</span>
<span class="n">fb_SP1K1_MONO_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_SP1K1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_SP1K1_MONO_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV3K0_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV3K0_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV3K0_GCC_1</span><span class="p">);</span>
<span class="n">fb_MR1K4_SOMS_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_MR1K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_MR1K4_SOMS_GCC_1</span><span class="p">);</span>
<span class="n">fb_TV1K4_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_1_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_TV1K4_GCC_1</span><span class="p">);</span>
<span class="n">fb_ST1K4_TEST_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST1K4_TEST_GCC_1</span><span class="p">);</span>
<span class="n">fb_ST2K4_BCS_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_TV1K4_VGC_2_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_ST2K4_BCS_GCC_1</span><span class="p">);</span>
<span class="n">fb_PC4K4_XTES_GCC_1</span><span class="p">(</span><span class="n">stVolume</span> <span class="o">:=</span> <span class="n">st_PC4K4_VOL</span><span class="p">,</span> <span class="n">stGauge</span> <span class="o">:=</span> <span class="n">st_PC4K4_XTES_GCC_1</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</div>
<div class="section" id="id6">
<h2>Symbols<a class="headerlink" href="#id6" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">Constants</span><span class="o">.</span><span class="n">CompilerVersion</span> <span class="p">:</span> <span class="n">VERSION</span> <span class="p">(</span><span class="mi">3206800</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">CompilerVersionNumeric</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3206944</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">RuntimeVersion</span> <span class="p">:</span> <span class="n">VERSION</span> <span class="p">(</span><span class="mi">3206736</span> <span class="mi">64</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">RuntimeVersionNumeric</span> <span class="p">:</span> <span class="n">DWORD</span> <span class="p">(</span><span class="mi">3206912</span> <span class="mi">32</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bFPUSupport</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3206872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bLittleEndian</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3206728</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bMulticoreSupport</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3206976</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">bSimulationMode</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3206864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">nPackMode</span> <span class="p">:</span> <span class="n">UINT</span> <span class="p">(</span><span class="mi">3206896</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">Constants</span><span class="o">.</span><span class="n">nRegisterSize</span> <span class="p">:</span> <span class="n">WORD</span> <span class="p">(</span><span class="mi">3206880</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_AT1K0_GAS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3083072</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_DMPS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3099520</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_DMPS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3131520</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_GMD_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3082080</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_XGMD_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3084064</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_EM1K0_XGMD_VGC_2</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3085056</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM1K2_PPM_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3091008</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM2K0_XTES_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3099680</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_IM2K0_XTES_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3135744</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3100640</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3156864</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3200544</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K1_BEND_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3087040</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3205344</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3165312</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3200864</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K3_TXI_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3088032</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3205824</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3177984</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201504</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR1K4_SOMS_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3092992</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3205184</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3161088</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_MR2K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3200704</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3200384</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3100480</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3152640</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PA1K0_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3200224</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PC4K4_XTES_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3206464</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PC4K4_XTES_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3194880</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PC4K4_XTES_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3202144</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_GFS_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3099840</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_PCPM3B_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3200064</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3199264</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_2</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3199424</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_3</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3199584</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_4</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3199744</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_PIP_5</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3199904</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_RTDSK0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3081088</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3100000</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SL1K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3139968</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3205504</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3169536</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201024</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_PIP_2</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201184</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3089024</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_SP1K1_MONO_VGC_2</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3090016</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST1K4_TEST_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3206144</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST1K4_TEST_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3186432</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST1K4_TEST_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201664</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST2K4_BCS_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3206304</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST2K4_BCS_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3190656</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST2K4_BCS_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201824</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST3K4_PPS_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201984</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_ST3K4_XTES_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3095968</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV1K4_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3205984</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV1K4_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3182208</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV1K4_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3093984</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV1K4_VGC_2</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3094976</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3100160</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GCC_2</span> <span class="p">:</span> <span class="n">FB_MKS_422</span> <span class="p">(</span><span class="mi">3100320</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3144192</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_GPI_2</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3148416</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV2K0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3086048</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GCC_1</span> <span class="p">:</span> <span class="n">FB_MKS_500</span> <span class="p">(</span><span class="mi">3205664</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_GPI_1</span> <span class="p">:</span> <span class="n">FB_MKS_275</span> <span class="p">(</span><span class="mi">3173760</span> <span class="mi">4224</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_PIP_1</span> <span class="p">:</span> <span class="n">FB_GAM_PIP</span> <span class="p">(</span><span class="mi">3201344</span> <span class="mi">160</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">fb_TV3K0_VGC_1</span> <span class="p">:</span> <span class="n">FB_VacuumValve</span> <span class="p">(</span><span class="mi">3092000</span> <span class="mi">992</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_AT1K0_GAS_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080752</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_AT1K0_GAS_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080752</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_AT1K0_GAS_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080768</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_AT1K0_GAS_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080760</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_DMPS_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="p">(</span><span class="mi">3096960</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_DMPS_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3097024</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_DMPS_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3096992</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_DMPS_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3100800</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_DMPS_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3100832</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_GMD_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080728</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_GMD_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080728</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_GMD_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080744</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_GMD_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080736</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080776</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080776</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080792</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080784</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_2</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080800</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_2</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080800</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_2</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080816</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM1K0_XGMD_VGC_2</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080808</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_EM2K0_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079552</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_GATT</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079360</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_GMD</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079264</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM1K2_PPM_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080944</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM1K2_PPM_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080944</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM1K2_PPM_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080960</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM1K2_PPM_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080952</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM1K2_PPM_VGC_1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3080128</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM2K0_XTES_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="p">(</span><span class="mi">3097280</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM2K0_XTES_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3097344</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM2K0_XTES_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3097312</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM2K0_XTES_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3102720</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_IM2K0_XTES_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3102752</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="p">(</span><span class="mi">3099200</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3099264</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3099232</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3112320</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3112352</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199168</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199168</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080848</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080848</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080864</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_BEND_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080856</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079744</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3202624</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3202688</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3202704</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3202656</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3202696</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3116160</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3116192</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199184</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080872</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080872</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080888</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K3_TXI_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080880</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3203584</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3203648</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3203664</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3203616</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3203656</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3121920</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3121952</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199216</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199216</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080992</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080992</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3081008</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_SOMS_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3081000</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR1K4_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3080320</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3202304</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3202368</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3202384</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3202336</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3202376</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3114240</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3114272</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR2K3_TXI_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199176</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_MR_K3_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079840</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199160</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199160</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="p">(</span><span class="mi">3098880</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3098944</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3098912</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3110400</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3110432</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PA1K0_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199152</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3080608</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3204864</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204928</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204944</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3204896</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204936</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3129600</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3129632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199248</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PC4K4_XTES_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199248</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PCPM3B_GFS_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="p">(</span><span class="mi">3097600</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PCPM3B_GFS_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3097664</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PCPM3B_GFS_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3097632</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PCPM3B_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199144</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_PCPM3B_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199144</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDS</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079168</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199104</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_2</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199112</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_2</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199112</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_3</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199120</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_3</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199120</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_4</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199128</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_4</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199128</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_5</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_PIP_5</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199136</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080704</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080704</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080720</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_RTDSK0_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080712</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SL1K0_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_422</span> <span class="p">(</span><span class="mi">3097920</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SL1K0_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3097984</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SL1K0_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3097952</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SL1K0_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3104640</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SL1K0_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3104672</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3202944</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3203008</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3203024</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3202976</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3203016</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3118080</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3118112</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199192</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199192</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_PIP_2</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199200</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_PIP_2</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199200</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_1</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080896</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_1</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080896</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_1</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080912</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_1</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080904</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_2</span> <span class="p">:</span> <span class="n">ST_VacuumValve</span> <span class="p">(</span><span class="mi">3080920</span> <span class="mi">24</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_2</span><span class="o">.</span><span class="n">i_xSol</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080920</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_2</span><span class="o">.</span><span class="n">q_xClsLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080936</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_2</span><span class="o">.</span><span class="n">q_xOpnLS</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3080928</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_MONO_VGC_2_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3080032</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_SP1K1_VOL</span> <span class="p">:</span> <span class="n">ST_Volume</span> <span class="p">(</span><span class="mi">3079936</span> <span class="mi">96</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3204224</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204288</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204304</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3204256</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204296</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3125760</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3125792</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199224</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST1K4_TEST_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199224</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GCC_1</span> <span class="p">:</span> <span class="n">ST_MKS_500</span> <span class="p">(</span><span class="mi">3204544</span> <span class="mi">320</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GCC_1</span><span class="o">.</span><span class="n">i_xHvOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204608</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GCC_1</span><span class="o">.</span><span class="n">q_DisActive</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204624</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GCC_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3204576</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GCC_1</span><span class="o">.</span><span class="n">q_xHVOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3204616</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GPI_1</span> <span class="p">:</span> <span class="n">ST_MKS_275</span> <span class="p">(</span><span class="mi">3127680</span> <span class="mi">1920</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_GPI_1</span><span class="o">.</span><span class="n">q_iRawPress</span> <span class="p">:</span> <span class="n">INT</span> <span class="p">(</span><span class="mi">3127712</span> <span class="mi">16</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199232</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST2K4_BCS_PIP_1</span><span class="o">.</span><span class="n">xOn</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="p">(</span><span class="mi">3199232</span> <span class="mi">8</span><span class="p">)</span>
<span class="n">GVL_SXR_VAC</span><span class="o">.</span><span class="n">st_ST3K4_PPS_PIP_1</span> <span class="p">:</span> <span class="n">ST_GAM_PIP</span> <span class="p">(</span><span class="mi">3199240</span> <span class="mi">8</span><span class="p">)</span>
