<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" TcSmVersion="1.0" TcVersion="3.1.4022.27" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject">
	<DataTypes>
		<DataType>
			<Name CName="AmsNetId" GUID="{18071995-0000-0000-0000-000000000041}" HideSubItems="true" TcBaseType="true">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name AutoDeleteType="true" BitType="true" GUID="{18071995-0000-0000-0000-002000000001}" HideSubItems="true" IecBaseType="true">ARRAY [0..0] OF BIT</Name>
			<BitSize>1</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>1</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name AutoDeleteType="true" BitType="true" GUID="{18071995-0000-0000-0000-002000000006}" HideSubItems="true" IecBaseType="true">ARRAY [0..5] OF BIT</Name>
			<BitSize>6</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name AutoDeleteType="true" BitType="true" GUID="{18071995-0000-0000-0000-00200000000C}" HideSubItems="true" IecBaseType="true">ARRAY [0..11] OF BIT</Name>
			<BitSize>12</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>12</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name AutoDeleteType="true" BitType="true" GUID="{18071995-0000-0000-0000-00200000000A}" HideSubItems="true" IecBaseType="true">ARRAY [0..9] OF BIT</Name>
			<BitSize>10</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>10</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name AutoDeleteType="true" BitType="true" GUID="{18071995-0000-0000-0000-002000000005}" HideSubItems="true" IecBaseType="true">ARRAY [0..4] OF BIT</Name>
			<BitSize>5</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000010}">BIT</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>5</Elements>
			</ArrayInfo>
		</DataType>
		<DataType>
			<Name AutoDeleteType="true" GUID="{18071995-0000-0000-0000-002000000020}" HideSubItems="true" IecBaseType="true">ARRAY [0..3] OF BYTE</Name>
			<BitSize>32</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>4</Elements>
			</ArrayInfo>
		</DataType>
	</DataTypes>
	<ImageDatas>
		<ImageData Id="1000">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ff808080808080808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ff0000c00000c0ffffffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1001">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff00ff0000ff0000ff0000ff0000ff0000ff00c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1002">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000120b0000120b00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff0000ff0000ff0000ff0000ff0000ff0000ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1003">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1004">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffff00ffff00ffff00ffff00ffff00ff808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ff00bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c080808000bfff00bfff00bfff00bfff00bfffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ff00bfffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff007fff007fff007fff007fff007fff007fffc0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1005">424dd6020000000000003600000028000000100000000e0000000100180000000000a0020000c40e0000c40e00000000000000000000ff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080808080808080808080808080808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c000ffffc0c0c000ffff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0ff0000c0c0c0ff0000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c00000ffc0c0c00000ff808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c000bfff00bfffc0c0c0808080c0c0c0000000c0c0c0000000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0008000c0c0c0008000808080ff00ffff00ffff00ffff00ffff00ffff00ffc0c0c0c0c0c0c0c0c0c0c0c0808080c0c0c0c0c0c0c0c0c0c0c0c0808080ff00ffff00ffff00ffff00ffff00ff</ImageData>
		<ImageData Id="1006">424de6000000000000007600000028000000100000000e000000010004000000000070000000120b0000120b0000100000001000000000000000000080000080000000808000800000008000800080800000c0c0c000808080000000ff0000ff000000ffff00ff000000ff00ff00ffff0000ffffff00dddddd88888888dddddddd77777778dddddddd77888778dddddddd77888778dddddddd77888778dddddddd77777778dddddddd77888778dd9b9b9b77888778ddb9b9b977888778dd9b9b9b77777778ddb9b9b9777a7778dd9b9b9b777a7778ddb9b9b9777a7778dd9b9b9b77777778dd</ImageData>
		<ImageData Id="1007">424dba000000000000004a00000028000000100000000e000000010004000000000070000000c30e0000c30e0000050000000500000000000000ff00ff0080808000007fff0000ff000011111111111111110000000000000000020202020000044004040404000004400000000000000000000000000000000002020202000004400404040400000440000000000000000033333311111111113333331111111111333333111111111133333311111111113333331111111111</ImageData>
		<ImageData Id="1008">424de6000000000000007600000028000000100000000e000000010004000000000070000000c30e0000c30e000010000000100000000000ff00ff00ff00ff000000ffff000000ff000000ffff0000008000800080008000000080800000008000000080800080808000c0c0c000ffffff00000000001111111111111111fffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44ffffffffffffffffffffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44fffffffffffffffff44444411111111114444441111111111444444111111111144444411111111114444441111111111</ImageData>
		<ImageData Id="1009">424de6000000000000007600000028000000100000000e000000010004000000000070000000c30e0000c30e000010000000100000000000ff00ff00ff00ff000000ffff000000ff000000ffff0000008000800080008000000080800000008000000080800080808000c0c0c000ffffff00000000001111111111111111fffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44ffffffffffffffffffffffffffffffffffcfcfcfcfffff44ff4f4f4f4fffff44fffffffffffffffff00000011111111110000001111111111000000111111111100000011111111110000001111111111</ImageData>
	</ImageDatas>
	<Project ProjectGUID="{74D3B286-25FF-4952-901C-6B7B8AEA98CF}" ShowHideConfigurations="#x306" Target64Bit="true">
		<System>
			<Licenses>
				<Target>
					<ManualSelect>{D59230D3-7C55-4138-859C-234C1C6CFDA8}</ManualSelect>
				</Target>
			</Licenses>
			<Tasks>
				<Task AdtTasks="true" AmsPort="350" CycleTime="100000" Id="3" Priority="20">
					<Name>PlcTask</Name>
				</Task>
				<Task AdtTasks="true" AmsPort="351" CycleTime="100000" Id="4" Priority="21">
					<Name>SimTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project AmsPort="851" FileArchiveSettings="#x000e" GUID="{02F6151A-6B32-4CBA-A354-D4BD25925EBE}" Name="SxrVacPlc" PrjFilePath="SxrVacPlc\SxrVacPlc.plcproj" ReloadTmc="true" SymbolicMapping="true" TmcFilePath="SxrVacPlc\SxrVacPlc.tmc">
				<Instance Id="#x08502000" KeepUnrestoredLinks="2" TcSmClass="TComPlcObjDef" TmcPath="SxrVacPlc\SxrVacPlc.tmc">
					<Name>SxrVacPlc Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>L2SI_Vacuum_Library.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								 AMS Net ID used for FB_EcatDiag, among others 
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								 AMS Net ID used for FB_EcatDiag, among others 
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>PRG_DIAGNOSTIC.simHeartbeat</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST1K4_TEST_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST2K4_BCS_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PC4K4_XTES_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xOpnLS</Name>
							<Comment>
								IO
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.i_xSP_DI</Name>
							<Comment>
								 NO contact // 'TcLinkTo' (EL1004) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R</Name>
							<Comment>
								 Controls and I/Os
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R</Name>
							<Comment>
								 input Pressure // Link to analog Input
							</Comment>
							<Type>INT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV1K4_VGC_2.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.q_xHVEna_DO</Name>
							<Comment>
								 Enable High Voltage when FALSE // 'TcLinkTo' (EL1124) ^Input
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS</Name>
							<Comment>
								 Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output
							</Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<TaskPouOids>
						<TaskPouOid OTCID="#x08502001" Prio="20" />
					</TaskPouOids>
				</Instance>
			</Project>
			<Project AmsPort="852" FileArchiveSettings="#x000e" GUID="{36836A52-FE9B-400F-B351-077BA4A4D3F0}" Name="SxrVacSim" PrjFilePath="SxrVacSim\SxrVacSim.plcproj" ReloadTmc="true" SymbolicMapping="true" TmcFilePath="SxrVacSim\SxrVacSim.tmc">
				<Instance Id="#x08502040" KeepUnrestoredLinks="2" TcSmClass="TComPlcObjDef" TmcPath="SxrVacSim\SxrVacSim.tmc">
					<Name>SxrVacSim Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>SimTask Inputs</Name>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_2.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.i_xSol</Name>
							<Comment>
								Solenoid to control the valve( either closed or open)
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_2.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_3.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_4.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_DMPS_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM2K0_XTES_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PCPM3B_GFS_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SL1K0_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_2.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on ion gauges
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_PIP_5.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PCPM3B_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_PIP_2.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_PPS_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_PIP_1.xOn</Name>
							<Comment>
								Readback of whether Gamma Ion Pump is turned on or not
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.i_xHvOn</Name>
							<Comment>
								High voltage On to turn on this Cold Cathode gauge
							</Comment>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>SimTask Outputs</Name>
						<Var>
							<Name>PRG_DIAGNOSTIC.heartbeat</Name>
							<Type>UINT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_RTDSK0_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_2.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_VGC_2.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.q_xOpnLS</Name>
							<Comment>
								readback whether open
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.q_xClsLS</Name>
							<Comment>
								readback whether closed
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_DMPS_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM2K0_XTES_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PCPM3B_GFS_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SL1K0_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GCC_2.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_DMPS_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_IM2K0_XTES_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SL1K0_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV2K0_GPI_2.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PA1K0_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K1_BEND_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GPI_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV3K0_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_TV1K4_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_iRawPress</Name>
							<Comment>
								 The transformed integer from real pressure to an integer encoded signal to be passed to the PLC 
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_xHVOn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_DisActive</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<TaskPouOids>
						<TaskPouOid OTCID="#x08502041" Prio="21" />
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device AmsNetId="10.0.1.49.2.1" AmsPort="28673" DevFlags="#x0003" DevType="111" Id="1" RemoteName="=+-EK1200_00_00-CPU/EtherCAT1">
				<Name>=+-EK1200_00_00-CPU/EtherCAT1</Name>
				<AddressInfo>
					<Pnp>
						<DeviceDesc />
						<DeviceName />
						<DeviceData>000000000000</DeviceData>
					</Pnp>
				</AddressInfo>
				<Image AddrType="9" Id="1" ImageType="3">
					<Name>Image</Name>
				</Image>
				<Box BoxType="9099" Id="1">
					<Name>=+-EK1200_00_00</Name>
					<ImageId>1000</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EK1200" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0100" PortABoxInfo="#x00ffffff" PortPhys="49" ProductCode="#x04b02c52" RevisionNo="#x00001388" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1200-5000 EtherCAT Power supply (2A E-Bus)" VendorId="#x00000002" />
					<Box BoxFlags="#x00000020" BoxType="9099" Id="2">
						<Name>=+-ES3064_00_01</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3064" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000001" PortPhys="51" ProductCode="#x0bf83052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3064 4Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="3">
						<Name>=+-ES1004_00_02</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000002" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="4">
						<Name>=+-EL2794_00_03</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2794" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000003" PortPhys="51" ProductCode="#x0aea3052" RepeatSupport="true" RevisionNo="#x00100000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="5">
						<Name>=+-ES3064_00_04</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3064" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000004" PortPhys="51" ProductCode="#x0bf83052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3064 4Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="6">
						<Name>=+-ES1004_00_05</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000005" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="7">
						<Name>=+-EL2794_00_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2794" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000006" PortPhys="51" ProductCode="#x0aea3052" RepeatSupport="true" RevisionNo="#x00100000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="8">
						<Name>=+-EL9410_00_07</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9410" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000007" PortPhys="51" ProductCode="#x24c23052" RepeatSupport="true" RevisionNo="#x00110000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Status Us" SyncMan="0">
								<Entry Index="#x6000" Name="Undervoltage" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Status Up" SyncMan="0">
								<Entry Index="#x6010" Name="Undervoltage" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="9">
						<Name>=+-ES3064_00_08</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3064" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000008" PortPhys="51" ProductCode="#x0bf83052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3064 4Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="GVL_SXR_VAC.fb_FEES_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_FEES_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="10">
						<Name>=+-ES1004_00_09</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000009" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_FEES_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_FEES_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="11">
						<Name>=+-EL2794_00_10</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2794" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100000a" PortPhys="51" ProductCode="#x0aea3052" RepeatSupport="true" RevisionNo="#x00100000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_FEES_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_FEES_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="12">
						<Name>=+-ES3064_00_11</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3064" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x0100000b" PortPhys="51" ProductCode="#x0bf83052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3064 4Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="13">
						<Name>=+-ES1004_00_12</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100000c" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="14">
						<Name>=+-EL2794_00_13</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2794" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100000d" PortPhys="51" ProductCode="#x0aea3052" RepeatSupport="true" RevisionNo="#x00100000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="15">
						<Name>=+-EK1110_00_14</Name>
						<ImageId>1004</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EK1110" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0100" PortABoxInfo="#x0100000e" PortPhys="19" ProductCode="#x04562c52" RevisionNo="#x00110000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1110 EtherCAT extension" VendorId="#x00000002" />
					</Box>
				</Box>
				<Box BoxType="9099" Id="16">
					<Name>=+-EK1100_01_00</Name>
					<ImageId>1005</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EK1100" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0d00" PortABoxInfo="#x0100000f" PortPhys="305" ProductCode="#x044c2c52" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1100 EtherCAT Coupler (2A E-Bus)" VendorId="#x00000002" />
					<Box BoxFlags="#x00000020" BoxType="9099" Id="17">
						<Name>=+-ES3068_01_01</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3068" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000010" PortPhys="51" ProductCode="#x0bfc3052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3068 8Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a08" Name="AI Standard Channel 5" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Index="#x6040" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6040" Name="GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a09" Name="AI Compact Channel 5">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6040" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0a" Name="AI Standard Channel 6" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Index="#x6050" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6050" Name="GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0b" Name="AI Compact Channel 6">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6050" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0c" Name="AI Standard Channel 7" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Index="#x6060" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0d" Name="AI Compact Channel 7">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0e" Name="AI Standard Channel 8" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Index="#x6070" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0f" Name="AI Compact Channel 8">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="18">
						<Name>=+-EL2798_01_02</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2798" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000011" PortPhys="51" ProductCode="#x0aee3052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 5" SyncMan="0">
								<Entry Index="#x7040" Name="GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 6" SyncMan="0">
								<Entry Index="#x7050" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 7" SyncMan="0">
								<Entry Index="#x7060" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 8" SyncMan="0">
								<Entry Index="#x7070" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="19">
						<Name>=+-ES9187_01_03</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9187" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PortABoxInfo="#x01000012" PortPhys="51" ProductCode="#x23e33050" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9187 Potential Connection, 8 x Ground" VendorId="#x00000002" />
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="20">
						<Name>=+-ES3068_01_04</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3068" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000012" PortPhys="51" ProductCode="#x0bfc3052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3068 8Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a08" Name="AI Standard Channel 5" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Index="#x6040" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6040" Name="GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a09" Name="AI Compact Channel 5">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6040" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0a" Name="AI Standard Channel 6" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Index="#x6050" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6050" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0b" Name="AI Compact Channel 6">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6050" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0c" Name="AI Standard Channel 7" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Index="#x6060" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0d" Name="AI Compact Channel 7">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0e" Name="AI Standard Channel 8" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Index="#x6070" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0f" Name="AI Compact Channel 8">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="21">
						<Name>=+-ES3068_01_05</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3068" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000014" PortPhys="51" ProductCode="#x0bfc3052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3068 8Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a08" Name="AI Standard Channel 5" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Index="#x6040" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6040" Name="GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a09" Name="AI Compact Channel 5">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6040" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0a" Name="AI Standard Channel 6" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Index="#x6050" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6050" Name="GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0b" Name="AI Compact Channel 6">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6050" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0c" Name="AI Standard Channel 7" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Index="#x6060" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0d" Name="AI Compact Channel 7">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0e" Name="AI Standard Channel 8" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Index="#x6070" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0f" Name="AI Compact Channel 8">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="22">
						<Name>=+-EL2798_01_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2798" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000015" PortPhys="51" ProductCode="#x0aee3052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 5" SyncMan="0">
								<Entry Index="#x7040" Name="GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 6" SyncMan="0">
								<Entry Index="#x7050" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 7" SyncMan="0">
								<Entry Index="#x7060" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 8" SyncMan="0">
								<Entry Index="#x7070" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="23">
						<Name>=+-ES9187_01_07</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9187" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PortABoxInfo="#x01000016" PortPhys="51" ProductCode="#x23e33050" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9187 Potential Connection, 8 x Ground" VendorId="#x00000002" />
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="24">
						<Name>=+-ES3068_01_08</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3068" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x01000016" PortPhys="51" ProductCode="#x0bfc3052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3068 8Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801120002000010004000000000000002000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a08" Name="AI Standard Channel 5" SyncMan="3">
								<ExcludePdo>#x1a09</ExcludePdo>
								<Entry Index="#x6040" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6040" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6040" Name="GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a09" Name="AI Compact Channel 5">
								<ExcludePdo>#x1a08</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6040" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0a" Name="AI Standard Channel 6" SyncMan="3">
								<ExcludePdo>#x1a0b</ExcludePdo>
								<Entry Index="#x6050" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6050" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6050" Name="GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R" Sub="#x11">
									<Type>INT</Type>
									<Comment>
										GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0b" Name="AI Compact Channel 6">
								<ExcludePdo>#x1a0a</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6050" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0c" Name="AI Standard Channel 7" SyncMan="3">
								<ExcludePdo>#x1a0d</ExcludePdo>
								<Entry Index="#x6060" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6060" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0d" Name="AI Compact Channel 7">
								<ExcludePdo>#x1a0c</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6060" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0e" Name="AI Standard Channel 8" SyncMan="3">
								<ExcludePdo>#x1a0f</ExcludePdo>
								<Entry Index="#x6070" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6070" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a0f" Name="AI Compact Channel 8">
								<ExcludePdo>#x1a0e</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6070" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="25">
						<Name>=+-EL9410_01_09</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9410" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000018" PortPhys="51" ProductCode="#x24c23052" RepeatSupport="true" RevisionNo="#x00110000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9410 E-Bus Power Supplier  (Diagnostics)" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Status Us" SyncMan="0">
								<Entry Index="#x6000" Name="Undervoltage" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Status Up" SyncMan="0">
								<Entry Index="#x6010" Name="Undervoltage" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="26">
						<Name>=+-EL2202_01_10</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2022" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000019" PortPhys="51" ProductCode="#x07e63052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2022 2Ch. Dig. Output 24V, 2A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="27">
						<Name>=+-EL6695_01_11</Name>
						<ImageId>1006</ImageId>
						<EtherCAT AdsServerAddress="0a000131021c0004" CheckRevisionNoType="3" CoeType="47" CycleMBoxPollingTime="0" DcTimeLoopControlOnly="true" Desc="EL6695" EoeType="1" FoeType="1" GenerateOwnNetId="true" InfoDataAddr="true" InfoDataNetId="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0008" PortABoxInfo="#x0100001a" PortPhys="51" ProductCode="#x1a273052" RevisionNo="#x00050000" SlaveType="3" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL6695 EtherCAT Bridge terminal (Primary)" VendorId="#x00000002">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Flags="#x0010" Index="#x1a01" Name="SYNC Inputs" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a05" Name="FOE Info">
								<Entry Index="#xf650" Name="Data Bytes Pending" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a08" Name="IO Inputs" SyncMan="3" />
							<Pdo Flags="#x0020" InOut="1" Index="#x1608" Name="IO Outputs" SyncMan="2" />
							<CoeProfile ProfileNo="5001" />
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="28">
						<Name>=+-EL6695_01_12</Name>
						<ImageId>1006</ImageId>
						<EtherCAT AdsServerAddress="0a000131021d0104" CheckRevisionNoType="3" CoeType="47" CycleMBoxPollingTime="0" DcTimeLoopControlOnly="true" Desc="EL6695" EoeType="1" FoeType="1" GenerateOwnNetId="true" InfoDataAddr="true" InfoDataNetId="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0008" PortABoxInfo="#x0100001b" PortPhys="51" ProductCode="#x1a273052" RevisionNo="#x00050000" SlaveType="3" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL6695 EtherCAT Bridge terminal (Primary)" VendorId="#x00000002">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Flags="#x0010" Index="#x1a01" Name="SYNC Inputs" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a05" Name="FOE Info">
								<Entry Index="#xf650" Name="Data Bytes Pending" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a08" Name="IO Inputs" SyncMan="3" />
							<Pdo Flags="#x0020" InOut="1" Index="#x1608" Name="IO Outputs" SyncMan="2" />
							<CoeProfile ProfileNo="5001" />
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="29">
						<Name>=+-EL6695_01_13</Name>
						<ImageId>1006</ImageId>
						<EtherCAT AdsServerAddress="0a000131021e0204" CheckRevisionNoType="3" CoeType="47" CycleMBoxPollingTime="0" DcTimeLoopControlOnly="true" Desc="EL6695" EoeType="1" FoeType="1" GenerateOwnNetId="true" InfoDataAddr="true" InfoDataNetId="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0008" PortABoxInfo="#x0100001c" PortPhys="51" ProductCode="#x1a273052" RevisionNo="#x00050000" SlaveType="3" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL6695 EtherCAT Bridge terminal (Primary)" VendorId="#x00000002">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Flags="#x0010" Index="#x1a01" Name="SYNC Inputs" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a05" Name="FOE Info">
								<Entry Index="#xf650" Name="Data Bytes Pending" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a08" Name="IO Inputs" SyncMan="3" />
							<Pdo Flags="#x0020" InOut="1" Index="#x1608" Name="IO Outputs" SyncMan="2" />
							<CoeProfile ProfileNo="5001" />
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="30">
						<Name>=+-EL6695_01_14</Name>
						<ImageId>1006</ImageId>
						<EtherCAT AdsServerAddress="0a000131021f0304" CheckRevisionNoType="3" CoeType="47" CycleMBoxPollingTime="0" DcTimeLoopControlOnly="true" Desc="EL6695" EoeType="1" FoeType="1" GenerateOwnNetId="true" InfoDataAddr="true" InfoDataNetId="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0008" PortABoxInfo="#x0100001d" PortPhys="51" ProductCode="#x1a273052" RevisionNo="#x00050000" SlaveType="3" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL6695 EtherCAT Bridge terminal (Primary)" VendorId="#x00000002">
							<SyncMan>0010000426000100010000008000da050004001026010000</SyncMan>
							<SyncMan>0016000422000100020000008000da050004001622010000</SyncMan>
							<SyncMan>001c00006400000003000000000000000000001c64010000</SyncMan>
							<SyncMan>008e02002000010004000000000000000200008e20010000</SyncMan>
							<Fmmu>0000000000000000000000020000000001000000000000000000000000000000</Fmmu>
							<Fmmu>0000000000000000008e00010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<SwitchPortData>00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</SwitchPortData>
							<BootStrapData>0010140200141402</BootStrapData>
							<DcMode>4672656552756e0000000000000000004672656552756e00000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000000000000000020030100000000000000000000000000000000000000000000000000000000000000</DcMode>
							<Pdo Flags="#x0010" Index="#x1a01" Name="SYNC Inputs" SyncMan="3">
								<ExcludePdo>#x1a02</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1801" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1802" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>ULINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>ULINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="SYNC Inputs">
								<ExcludePdo>#x1a01</ExcludePdo>
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Index="#x10f4" Name="Sync Mode" Sub="#x02">
									<Type>BIT2</Type>
									<Comment>
										0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master
									</Comment>
								</Entry>
								<Entry>
									<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO toggle" Sub="#x09">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new data from other side received
									</Comment>
								</Entry>
								<Entry Index="#x1803" Name="TxPDO state" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										0: Other side is in OP state
&gt;0: Error
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Timestamp update toggle" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										Bit toggles when new timestamp data available
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="External device not connected" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										0: External device connected
1: External device not connected
									</Comment>
								</Entry>
								<Entry Index="#x10f4" Name="Internal time stamp" Sub="#x11">
									<Type>UDINT</Type>
								</Entry>
								<Entry Index="#x10f4" Name="External time stamp" Sub="#x12">
									<Type>UDINT</Type>
								</Entry>
								<Entry>
									<Type>UDINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a05" Name="FOE Info">
								<Entry Index="#xf650" Name="Data Bytes Pending" Sub="#x01">
									<Type>UINT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0020" Index="#x1a08" Name="IO Inputs" SyncMan="3" />
							<Pdo Flags="#x0020" InOut="1" Index="#x1608" Name="IO Outputs" SyncMan="2" />
							<CoeProfile ProfileNo="5001" />
						</EtherCAT>
					</Box>
				</Box>
				<Box BoxType="9099" Id="31">
					<Name>=+-EK1100_02_00</Name>
					<ImageId>1005</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EK1100" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0d00" PortABoxInfo="#x02000010" PortPhys="305" ProductCode="#x044c2c52" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1100 EtherCAT Coupler (2A E-Bus)" VendorId="#x00000002" />
					<Box BoxFlags="#x00000020" BoxType="9099" Id="32">
						<Name>=+-EL3064_02_01</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3064" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x0100001f" PortPhys="51" ProductCode="#x0bf83052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3064 4Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="33">
						<Name>=+-EL9070_02_02</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9070" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PortABoxInfo="#x01000020" PortPhys="51" ProductCode="#x236e3050" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9070 Shield terminal" VendorId="#x00000002" />
					</Box>
					<Box BoxType="9099" Id="34">
						<Name>=+-ES1008_02_03</Name>
						<ImageId>7</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL1008" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000020" PortPhys="51" ProductCode="#x03f03052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1008 8Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="0">
								<Entry Index="#x6040" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="0">
								<Entry Index="#x6050" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="0">
								<Entry Index="#x6060" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="0">
								<Entry Index="#x6070" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="35">
						<Name>=+-ES9184_02_04</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9184" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PortABoxInfo="#x01000022" PortPhys="51" ProductCode="#x23e03050" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9184 Potential Connection, 8 x 24V, 8 x Ground" VendorId="#x00000002" />
					</Box>
					<Box BoxType="9099" Id="36">
						<Name>=+-ES2008_02_05</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2008" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000022" PortPhys="51" ProductCode="#x07d83052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 5" SyncMan="0">
								<Entry Index="#x7040" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 6" SyncMan="0">
								<Entry Index="#x7050" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 7" SyncMan="0">
								<Entry Index="#x7060" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 8" SyncMan="0">
								<Entry Index="#x7070" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="37">
						<Name>=+-EL2798_02_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2798" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000024" PortPhys="51" ProductCode="#x0aee3052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 5" SyncMan="0">
								<Entry Index="#x7040" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 6" SyncMan="0">
								<Entry Index="#x7050" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 7" SyncMan="0">
								<Entry Index="#x7060" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 8" SyncMan="0">
								<Entry Index="#x7070" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
				</Box>
				<Box BoxType="9099" Id="38">
					<Name>=+-EK1100_03_00</Name>
					<ImageId>1005</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EK1100" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0d00" PortABoxInfo="#x0200001f" PortPhys="305" ProductCode="#x044c2c52" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1100 EtherCAT Coupler (2A E-Bus)" VendorId="#x00000002" />
					<Box BoxType="9099" Id="39">
						<Name>=+-ES1004_03_01</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000026" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="40">
						<Name>=+-ES2004_03_02</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000027" PortPhys="51" ProductCode="#x07d43052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2004 4Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO
									</Comment>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="41">
						<Name>=+-ES2004_03_03</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000028" PortPhys="51" ProductCode="#x07d43052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2004 4Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="42">
						<Name>=+-ES1004_03_04</Name>
						<ImageId>7</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL1008" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000029" PortPhys="51" ProductCode="#x03f03052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1008 8Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS
									</Comment>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="0">
								<Entry Index="#x6040" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="0">
								<Entry Index="#x6050" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="0">
								<Entry Index="#x6060" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="0">
								<Entry Index="#x6070" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxFlags="#x00000020" BoxType="9099" Id="43">
						<Name>=+-EL3064_03_05</Name>
						<ImageId>1001</ImageId>
						<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EL3064" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0005" PortABoxInfo="#x0100002a" PortPhys="51" ProductCode="#x0bf83052" RevisionNo="#x00140000" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EL3064 4Ch. Ana. Input 0-10V" VendorId="#x00000002">
							<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
							<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
							<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
							<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
							<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
							<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
							<BootStrapData>0010f400f410f400</BootStrapData>
							<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
								<ExcludePdo>#x1a01</ExcludePdo>
								<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
								<ExcludePdo>#x1a00</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6000" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
								<ExcludePdo>#x1a03</ExcludePdo>
								<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
								<ExcludePdo>#x1a02</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6010" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
								<ExcludePdo>#x1a05</ExcludePdo>
								<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
								<ExcludePdo>#x1a04</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6020" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
								<ExcludePdo>#x1a07</ExcludePdo>
								<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
									<Type>BIT</Type>
									<Comment>
										Underrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
									<Type>BIT</Type>
									<Comment>
										Overrange event active
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
									<Type>BIT2</Type>
									<Comment>
										Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
									<Type>BIT</Type>
									<Comment>
										Bit set when Over- or Underrange
									</Comment>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
								</Entry>
								<Entry Name="Status__">
									<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
									<Type>BIT</Type>
									<Comment>
										TRUE when this TxPDO is not valid
									</Comment>
								</Entry>
								<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
									<Type>BIT</Type>
									<Comment>
										Bit toggles everytime when new value available
									</Comment>
								</Entry>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
								<ExcludePdo>#x1a06</ExcludePdo>
								<Entry Flags="#x00020000" Index="#x6030" Name="Value" Sub="#x11">
									<Type>INT</Type>
								</Entry>
							</Pdo>
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
							<CoeProfile ProfileNo="19665801" />
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="44">
						<Name>=+-EL9070_03_06</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9070" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PortABoxInfo="#x0100002b" PortPhys="51" ProductCode="#x236e3050" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9070 Shield terminal" VendorId="#x00000002" />
					</Box>
					<Box BoxType="9099" Id="45">
						<Name>=+-ES1008_03_07</Name>
						<ImageId>7</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL1008" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100002b" PortPhys="51" ProductCode="#x03f03052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1008 8Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="0">
								<Entry Index="#x6040" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="0">
								<Entry Index="#x6050" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="0">
								<Entry Index="#x6060" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="0">
								<Entry Index="#x6070" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="46">
						<Name>=+-ES9184_03_08</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9184" InfoDataState="false" MaxSlotCount="256" MaxSlotGroupCount="1" PortABoxInfo="#x0100002d" PortPhys="51" ProductCode="#x23e03050" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9184 Potential Connection, 8 x 24V, 8 x Ground" VendorId="#x00000002" />
					</Box>
					<Box BoxType="9099" Id="47">
						<Name>=+-ES2008_03_09</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2008" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100002d" PortPhys="51" ProductCode="#x07d83052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2008 8Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 5" SyncMan="0">
								<Entry Index="#x7040" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 6" SyncMan="0">
								<Entry Index="#x7050" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 7" SyncMan="0">
								<Entry Index="#x7060" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 8" SyncMan="0">
								<Entry Index="#x7070" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="48">
						<Name>=+-EL2798_03_10</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL2798" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100002f" PortPhys="51" ProductCode="#x0aee3052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
								<Entry Index="#x7020" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
								<Entry Index="#x7030" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 5" SyncMan="0">
								<Entry Index="#x7040" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 6" SyncMan="0">
								<Entry Index="#x7050" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 7" SyncMan="0">
								<Entry Index="#x7060" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 8" SyncMan="0">
								<Entry Index="#x7070" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
				</Box>
				<Box BoxType="9099" Id="49">
					<Name>=+-EP2338_04_00</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x02000026" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="50">
					<Name>=+-EP2338_05_00</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000031" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="51">
					<Name>=+-EK1100_05_01</Name>
					<ImageId>1005</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EK1100" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0d00" PortABoxInfo="#x01000032" PortPhys="305" ProductCode="#x044c2c52" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1100 EtherCAT Coupler (2A E-Bus)" VendorId="#x00000002" />
					<Box BoxType="9099" Id="52">
						<Name>=+-ES1004_05_02</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000033" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="53">
						<Name>=+-ES2202_05_03</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL2202" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000034" PortPhys="51" ProductCode="#x089a3052" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7000" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7010" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="54">
						<Name>=+-ES2202_05_04</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL2202" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000035" PortPhys="51" ProductCode="#x089a3052" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7000" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7010" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="55">
						<Name>=+-ES9505_05_05</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9505" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000036" PortPhys="51" ProductCode="#x25213052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9505 Power supply terminal 5V" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Status Uo" SyncMan="0">
								<Entry Index="#x6000" Name="Power OK" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Overload" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="56">
						<Name>=+-ES1124_05_06</Name>
						<ImageId>7</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL1124" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x01000037" PortPhys="51" ProductCode="#x04643052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1124 4Ch. Dig. Input 5V, 10&#181;s, Sensor Power" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
				</Box>
				<Box BoxType="9099" Id="57">
					<Name>=+-EP2338_06_00</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x02000033" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="58">
					<Name>=+-EP2338_07_00</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000039" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxFlags="#x00000020" BoxType="9099" Id="59">
					<Name>=+-EP3174_07_01</Name>
					<ImageId>1008</ImageId>
					<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EP3174-0002" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0605" PortABoxInfo="#x0100003a" PortPhys="17" ProductCode="#x0c664052" RevisionNo="#x00170002" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" VendorId="#x00000002">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Index="#x6000" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Index="#x6010" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="60">
					<Name>=+-EP2624_07_02</Name>
					<ImageId>1009</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2624-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x0100003b" PortPhys="17" ProductCode="#x0a404052" RepeatSupport="true" RevisionNo="#x00130002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
							<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
							<Entry Index="#x7020" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="61">
					<Name>=+-EP2338_08_00</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x0100003c" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxFlags="#x00000020" BoxType="9099" Id="62">
					<Name>=+-EP3174_08_01</Name>
					<ImageId>1008</ImageId>
					<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EP3174-0002" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0605" PortABoxInfo="#x0100003d" PortPhys="17" ProductCode="#x0c664052" RevisionNo="#x00170002" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" VendorId="#x00000002">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Index="#x6000" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Index="#x6010" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="63">
					<Name>=+-EP2624_08_02</Name>
					<ImageId>1009</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2624-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x0100003e" PortPhys="17" ProductCode="#x0a404052" RepeatSupport="true" RevisionNo="#x00130002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
							<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
							<Entry Index="#x7020" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxFlags="#x00000020" BoxType="9099" Id="64">
					<Name>=+-EP3174_09_00</Name>
					<ImageId>1008</ImageId>
					<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EP3174-0002" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0605" PortABoxInfo="#x0100003f" PortPhys="17" ProductCode="#x0c664052" RevisionNo="#x00170002" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" VendorId="#x00000002">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Index="#x6000" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Index="#x6010" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="65">
					<Name>=+-EP2624_09_01</Name>
					<ImageId>1009</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2624-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000040" PortPhys="17" ProductCode="#x0a404052" RepeatSupport="true" RevisionNo="#x00130002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
							<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
							<Entry Index="#x7020" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="66">
					<Name>=+-EP2338_09_02</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000041" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="67">
					<Name>=+-EP2338_09_03</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000042" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxFlags="#x00000020" BoxType="9099" Id="68">
					<Name>=+-EP3174_10_00</Name>
					<ImageId>1008</ImageId>
					<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EP3174-0002" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0605" PortABoxInfo="#x01000043" PortPhys="17" ProductCode="#x0c664052" RevisionNo="#x00170002" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" VendorId="#x00000002">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Index="#x6000" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Index="#x6010" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="69">
					<Name>=+-EP2624_10_01</Name>
					<ImageId>1009</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2624-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000044" PortPhys="17" ProductCode="#x0a404052" RepeatSupport="true" RevisionNo="#x00130002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
							<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
							<Entry Index="#x7020" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="70">
					<Name>=+-EP2338_10_02</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000045" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxFlags="#x00000020" BoxType="9099" Id="71">
					<Name>=+-EP3174_11_00</Name>
					<ImageId>1008</ImageId>
					<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EP3174-0002" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0605" PortABoxInfo="#x01000046" PortPhys="17" ProductCode="#x0c664052" RevisionNo="#x00170002" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" VendorId="#x00000002">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_TV1K4_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Index="#x6000" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_TV1K4_GCC_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_GCC_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a03" Name="AI Compact Channel 2">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Index="#x6010" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a04" Name="AI Standard Channel 3" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Index="#x6020" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6020" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6020" Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a05" Name="AI Compact Channel 3">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Index="#x6020" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a06" Name="AI Standard Channel 4" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Index="#x6030" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6030" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a07" Name="AI Compact Channel 4">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Index="#x6030" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
						<CoeProfile DisplayName="Analog Input" ProfileNo="19665801" />
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="72">
					<Name>=+-EP2624_11_01</Name>
					<ImageId>1009</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2624-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000047" PortPhys="17" ProductCode="#x0a404052" RepeatSupport="true" RevisionNo="#x00130002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
							<Entry Index="#x7000" Name="GVL_SXR_VAC.fb_TV1K4_GCC_1.q_xHV_DIS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_GCC_1.q_xHV_DIS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
							<Entry Index="#x7010" Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 3" SyncMan="0">
							<Entry Index="#x7020" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 4" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="73">
					<Name>=+-EP2338_11_02</Name>
					<ImageId>1007</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EP2338-0002" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0304" PortABoxInfo="#x01000048" PortPhys="17" ProductCode="#x09224052" RepeatSupport="true" RevisionNo="#x00170002" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" VendorId="#x00000002">
						<SyncMan>000f01004400010003000000010001000100000f44090000</SyncMan>
						<SyncMan>001001000000010004000000010001000100001000010000</SyncMan>
						<Fmmu>0000000000000000000f00020100000001000000000000000000000000000000</Fmmu>
						<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
						<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="1">
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="1">
							<Entry Index="#x6010" Name="GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="1">
							<Entry Index="#x6020" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="1">
							<Entry Index="#x6030" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a04" Name="Channel 5" SyncMan="1">
							<Entry Index="#x6040" Name="GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xOpnLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xOpnLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a05" Name="Channel 6" SyncMan="1">
							<Entry Index="#x6050" Name="GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xClsLS" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xClsLS
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a06" Name="Channel 7" SyncMan="1">
							<Entry Index="#x6060" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" Index="#x1a07" Name="Channel 8" SyncMan="1">
							<Entry Index="#x6070" Name="Input" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 9" SyncMan="0">
							<Entry Index="#x7000" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 10" SyncMan="0">
							<Entry Index="#x7010" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1602" Name="Channel 11" SyncMan="0">
							<Entry Index="#x7020" Name="GVL_SXR_VAC.fb_TV1K4_VGC_1.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_VGC_1.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1603" Name="Channel 12" SyncMan="0">
							<Entry Index="#x7030" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1604" Name="Channel 13" SyncMan="0">
							<Entry Index="#x7040" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1605" Name="Channel 14" SyncMan="0">
							<Entry Index="#x7050" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1606" Name="Channel 15" SyncMan="0">
							<Entry Index="#x7060" Name="GVL_SXR_VAC.fb_TV1K4_VGC_2.q_xOPN_DO" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									GVL_SXR_VAC.fb_TV1K4_VGC_2.q_xOPN_DO
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0011" InOut="1" Index="#x1607" Name="Channel 16" SyncMan="0">
							<Entry Index="#x7070" Name="Output" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EtherCAT>
				</Box>
				<Box BoxType="9099" Id="74">
					<Name>=+-EK1100_11_03</Name>
					<ImageId>1005</ImageId>
					<EtherCAT CycleMBoxPollingTime="0" Desc="EK1100" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0d00" PortABoxInfo="#x01000049" PortPhys="305" ProductCode="#x044c2c52" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EK1100 EtherCAT Coupler (2A E-Bus)" VendorId="#x00000002" />
					<Box BoxType="9099" Id="75">
						<Name>=+-ES1004_11_04</Name>
						<ImageId>7</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL1004" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100004a" PortPhys="51" ProductCode="#x03ec3052" RepeatSupport="true" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1004 4Ch. Dig. Input 24V, 3ms" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="76">
						<Name>=+-ES2202_11_05</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL2202" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100004b" PortPhys="51" ProductCode="#x089a3052" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7000" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7010" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="77">
						<Name>=+-ES2202_11_06</Name>
						<ImageId>1002</ImageId>
						<EtherCAT CheckRevisionNoType="3" CycleMBoxPollingTime="0" Desc="EL2202" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100004c" PortPhys="51" ProductCode="#x089a3052" RevisionNo="#x00130000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL2202 2Ch. Dig. Output 24V, 0.5A" VendorId="#x00000002">
							<SyncMan>000f01004400010003000000000000000000000f44090000</SyncMan>
							<Fmmu>0000000000000000000f00020100000001000000060000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" InOut="1" Index="#x1600" Name="Channel 1" SyncMan="0">
								<Entry Index="#x7000" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7000" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" InOut="1" Index="#x1601" Name="Channel 2" SyncMan="0">
								<Entry Index="#x7010" Name="Output" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x7010" Name="TriState" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="78">
						<Name>=+-ES9505_11_07</Name>
						<ImageId>1003</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL9505" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100004d" PortPhys="51" ProductCode="#x25213052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL9505 Power supply terminal 5V" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000000001000000000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Status Uo" SyncMan="0">
								<Entry Index="#x6000" Name="Power OK" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
								<Entry Index="#x6000" Name="Overload" Sub="#x02">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
					<Box BoxType="9099" Id="79">
						<Name>=+-ES1124_11_08</Name>
						<ImageId>7</ImageId>
						<EtherCAT CycleMBoxPollingTime="0" Desc="EL1124" MaxSlotCount="256" MaxSlotGroupCount="1" PdiType="#x0104" PortABoxInfo="#x0100004e" PortPhys="51" ProductCode="#x04643052" RepeatSupport="true" RevisionNo="#x00120000" SlaveType="1" SlotIndexIncrement="16" SlotPdoIncrement="1" Type="EL1124 4Ch. Dig. Input 5V, 10&#181;s, Sensor Power" VendorId="#x00000002">
							<SyncMan>001001000000010004000000000000000100001000010000</SyncMan>
							<Fmmu>0000000000000000001000010100000002000000000000000000000000000000</Fmmu>
							<Pdo Flags="#x0011" Index="#x1a00" Name="Channel 1" SyncMan="0">
								<Entry Index="#x6000" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a01" Name="Channel 2" SyncMan="0">
								<Entry Index="#x6010" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a02" Name="Channel 3" SyncMan="0">
								<Entry Index="#x6020" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
							<Pdo Flags="#x0011" Index="#x1a03" Name="Channel 4" SyncMan="0">
								<Entry Index="#x6030" Name="Input" Sub="#x01">
									<Type>BIT</Type>
								</Entry>
							</Pdo>
						</EtherCAT>
					</Box>
				</Box>
				<Box BoxFlags="#x00000020" BoxType="9099" Id="80">
					<Name>=+-EP3174_12_00</Name>
					<ImageId>1008</ImageId>
					<EtherCAT CheckRevisionNoType="3" CoeType="7" CycleMBoxPollingTime="0" Desc="EP3174-0002" FoeType="1" InfoDataAddr="true" MaxSlotCount="256" MaxSlotGroupCount="1" MboxDataLinkLayer="true" PdiType="#x0605" PortABoxInfo="#x0200004a" PortPhys="17" ProductCode="#x0c664052" RevisionNo="#x00170002" SlaveType="2" SlotIndexIncrement="16" SlotPdoIncrement="1" StateMBoxPolling="true" TimeoutMailbox2="2000" Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" VendorId="#x00000002">
						<SyncMan>001080002600010001000000800080008000001026010000</SyncMan>
						<SyncMan>801080002200010002000000800080008000801022010000</SyncMan>
						<SyncMan>001100000400000003000000000000000000001104000000</SyncMan>
						<SyncMan>801110002000010004000000000000001000801120010000</SyncMan>
						<Fmmu>0000000000000000801100010100000002000000000000000000000000000000</Fmmu>
						<Fmmu>00000000000000000d0800010100000003000000000000000000000000000000</Fmmu>
						<BootStrapData>0010f400f410f400</BootStrapData>
						<DcMode>53796e6368726f6e00000000000000004672656552756e2f534d2d53796e6368726f6e00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443000000000000000000000000000044432d53796e6368726f6e000000000000000000000000000000000000000000000000000000000050c30000000000070100000000000000000000000000000000000000000000000000000000000000</DcMode>
						<DcMode>4443494e00000000000000000000000044432d53796e6368726f6e2028696e70757420626173656429000000000000000000000078ecffff50c30000000000070100000000000000000001000000000000000000000000000000000000000000</DcMode>
						<Pdo Flags="#x0010" Index="#x1a00" Name="AI Standard Channel 1" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Index="#x6000" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6000" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="Status__TxPDO Toggle" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6000" Name="GVL_SXR_VAC.fb_ST1K4_TEST_GPI_1.i_iPRESS_R" Sub="#x11">
								<Type>INT</Type>
								<Comment>
									GVL_SXR_VAC.fb_ST1K4_TEST_GPI_1.i_iPRESS_R
								</Comment>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a01" Name="AI Compact Channel 1">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Index="#x6000" Name="Value" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Flags="#x0010" Index="#x1a02" Name="AI Standard Channel 2" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Index="#x6010" Name="Status__Underrange" Sub="#x01">
								<Type>BIT</Type>
								<Comment>
									Underrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Overrange" Sub="#x02">
								<Type>BIT</Type>
								<Comment>
									Overrange event active
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 1" Sub="#x03">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Limit 2" Sub="#x05">
								<Type>BIT2</Type>
								<Comment>
									Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2
								</Comment>
							</Entry>
							<Entry Index="#x6010" Name="Status__Error" Sub="#x07">
								<Type>BIT</Type>
								<Comment>
									Bit set when Over- or Underrange
								</Comment>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__Sync error" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Index="#x6010" Name="Status__TxPDO State" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
