								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="95" BoxType="9910">
					<Name>=+-ES1004_00_02</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2448</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000e90300000000">
						<BoxSettings PhysAddr="1002" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5264" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781704" LogLength="1" LogEndBit="3" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="96" BoxType="9910">
					<Name>=+-EL2794_00_03</Name>
					<Comment><![CDATA[EL2794-0000-0016]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2464</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortConnectionAddress="0000ea0300000000">
						<BoxSettings PhysAddr="1003" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183119954" Revision="1048576" OutOffset="2128" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779264" LogLength="1" LogEndBit="3" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="97" BoxType="9910">
					<Name>=+-ES3064_00_04</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2480</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="0000eb0300000000">
						<BoxSettings PhysAddr="1004" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="2256" StateOffset="128" StateMask="2" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781328" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="1" LogEndBit="1" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="98" BoxType="9910">
					<Name>=+-ES1004_00_05</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2496</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000ec0300000000">
						<BoxSettings PhysAddr="1005" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5268" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781704" LogLength="1" LogStartBit="4" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="99" BoxType="9910">
					<Name>=+-EL2794_00_06</Name>
					<Comment><![CDATA[EL2794-0000-0016]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2512</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortConnectionAddress="0000ed0300000000">
						<BoxSettings PhysAddr="1006" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183119954" Revision="1048576" OutOffset="2132" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779264" LogLength="1" LogStartBit="4" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="100" BoxType="9910">
					<Name>=+-EL9410_00_07</Name>
					<Comment><![CDATA[EL9410-0000-0017]]></Comment>
					<ImageId>1003</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2528</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortConnectionAddress="0000ee0300000000">
						<BoxSettings PhysAddr="1007" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="616706130" Revision="1114112" InOffset="5272" Flags="2" InputBitSize="2">
							<Fmmu LogStart="16781705" LogLength="1" LogEndBit="1" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Status Us" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Undervoltage" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Status Up" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Undervoltage" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="101" BoxType="9910">
					<Name>=+-ES3064_00_08</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2544</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="0000ef0300000000">
						<BoxSettings PhysAddr="1008" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="2384" StateOffset="128" StateMask="4" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781344" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="2" LogEndBit="2" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_FEES_PIP_1.i_iPRESS" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_FEES_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="102" BoxType="9910">
					<Name>=+-ES1004_00_09</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2560</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000f00300000000">
						<BoxSettings PhysAddr="1009" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5274" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781705" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_FEES_PIP_1.i_xSP_DI" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_FEES_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="103" BoxType="9910">
					<Name>=+-EL2794_00_10</Name>
					<Comment><![CDATA[EL2794-0000-0016]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2576</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortConnectionAddress="0000f10300000000">
						<BoxSettings PhysAddr="1010" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183119954" Revision="1048576" OutOffset="2136" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779265" LogLength="1" LogEndBit="3" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_FEES_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_FEES_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="104" BoxType="9910">
					<Name>=+-ES3064_00_11</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2592</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="0000f20300000000">
						<BoxSettings PhysAddr="1011" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="2512" StateOffset="128" StateMask="8" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781360" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="3" LogEndBit="3" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="105" BoxType="9910">
					<Name>=+-ES1004_00_12</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2608</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000f30300000000">
						<BoxSettings PhysAddr="1012" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5278" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781705" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="106" BoxType="9910">
					<Name>=+-EL2794_00_13</Name>
					<Comment><![CDATA[EL2794-0000-0016]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2624</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortConnectionAddress="0000f40300000000">
						<BoxSettings PhysAddr="1013" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183119954" Revision="1048576" OutOffset="2140" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779265" LogLength="1" LogStartBit="4" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="107" BoxType="9910">
					<Name>=+-EK1110_00_14</Name>
					<Comment><![CDATA[EK1110-0000-0017]]></Comment>
					<ImageId>1005</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2640</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1110 EtherCAT extension" Desc="EK1110" PortConnectionAddress="0000f50300000000">
						<BoxSettings PhysAddr="1014" PortDesc="14" UsedPorts="3" PdiControl="3072" VendorId="2" ProductCode="72756306" Revision="1114112" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="108" BoxType="9910">
					<Name>=+-EK1100_01_00</Name>
					<Comment><![CDATA[EK1100-0000-0018]]></Comment>
					<ImageId>1006</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2656</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortConnectionAddress="0000f60300000000">
						<BoxSettings PhysAddr="1015" PortDesc="59" UsedPorts="7" PdiControl="3072" VendorId="2" ProductCode="72100946" Revision="1179648" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="109" BoxType="9910">
					<Name>=+-ES3068_01_01</Name>
					<Comment><![CDATA[EL3068-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2672</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortConnectionAddress="0000f70300000000">
						<BoxSettings PhysAddr="1016" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="32" VendorId="2" ProductCode="201076818" Revision="1310720" InOffset="2640" StateOffset="128" StateMask="16" Flags="2" InputBitSize="256">
							<Fmmu LogStart="16781376" LogLength="32" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="4" LogEndBit="4" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="32" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 5" Index="#x1a08" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a09</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6040" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6040" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6040" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6040" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6040" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6040" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 5" Index="#x1a09" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a08</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 6" Index="#x1a0a" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0b</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6050" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6050" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6050" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6050" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6050" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6050" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 6" Index="#x1a0b" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0a</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 7" Index="#x1a0c" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0d</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6060" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6060" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6060" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6060" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6060" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6060" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 7" Index="#x1a0d" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0c</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 8" Index="#x1a0e" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0f</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6070" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6070" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6070" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6070" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6070" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6070" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 8" Index="#x1a0f" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0e</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="110" BoxType="9910">
					<Name>=+-EL2798_01_02</Name>
					<Comment><![CDATA[EL2798-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2688</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortConnectionAddress="0000f80300000000">
						<BoxSettings PhysAddr="1017" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183382098" Revision="1179648" OutOffset="2144" Flags="2" OutputBitSize="8">
							<Fmmu LogStart="16779266" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="111" BoxType="9910">
					<Name>=+-ES3068_01_04</Name>
					<Comment><![CDATA[EL3068-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2704</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortConnectionAddress="0000f90300000000">
						<BoxSettings PhysAddr="1018" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="32" VendorId="2" ProductCode="201076818" Revision="1310720" InOffset="2896" StateOffset="128" StateMask="32" Flags="2" InputBitSize="256">
							<Fmmu LogStart="16781408" LogLength="32" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="5" LogEndBit="5" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="32" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 5" Index="#x1a08" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a09</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6040" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6040" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6040" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6040" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6040" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6040" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 5" Index="#x1a09" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a08</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 6" Index="#x1a0a" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0b</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6050" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6050" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6050" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6050" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6050" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6050" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 6" Index="#x1a0b" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0a</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 7" Index="#x1a0c" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0d</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6060" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6060" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6060" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6060" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6060" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6060" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 7" Index="#x1a0d" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0c</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 8" Index="#x1a0e" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0f</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6070" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6070" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6070" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6070" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6070" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6070" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 8" Index="#x1a0f" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0e</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="112" BoxType="9910">
					<Name>=+-ES3068_01_05</Name>
					<Comment><![CDATA[EL3068-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2720</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortConnectionAddress="0000fa0300000000">
						<BoxSettings PhysAddr="1019" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="32" VendorId="2" ProductCode="201076818" Revision="1310720" InOffset="3152" StateOffset="128" StateMask="64" Flags="2" InputBitSize="256">
							<Fmmu LogStart="16781440" LogLength="32" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="6" LogEndBit="6" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="32" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 5" Index="#x1a08" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a09</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6040" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6040" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6040" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6040" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6040" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6040" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 5" Index="#x1a09" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a08</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 6" Index="#x1a0a" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0b</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6050" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6050" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6050" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6050" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6050" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6050" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 6" Index="#x1a0b" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0a</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 7" Index="#x1a0c" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0d</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6060" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6060" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6060" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6060" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6060" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6060" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 7" Index="#x1a0d" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0c</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 8" Index="#x1a0e" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0f</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6070" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6070" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6070" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6070" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6070" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6070" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 8" Index="#x1a0f" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0e</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="113" BoxType="9910">
					<Name>=+-EL2798_01_06</Name>
					<Comment><![CDATA[EL2798-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2736</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortConnectionAddress="0000fb0300000000">
						<BoxSettings PhysAddr="1020" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183382098" Revision="1179648" OutOffset="2152" Flags="2" OutputBitSize="8">
							<Fmmu LogStart="16779267" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="114" BoxType="9910">
					<Name>=+-ES3068_01_08</Name>
					<Comment><![CDATA[EL3068-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2752</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3068 8Ch. Ana. Input 0-10V" Desc="EL3068" PortConnectionAddress="0000fc0300000000">
						<BoxSettings PhysAddr="1021" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="32" VendorId="2" ProductCode="201076818" Revision="1310720" InOffset="3408" StateOffset="128" StateMask="128" Flags="2" InputBitSize="256">
							<Fmmu LogStart="16781472" LogLength="32" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994944" LogLength="1" LogStartBit="7" LogEndBit="7" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="32" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 5" Index="#x1a08" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a09</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6040" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6040" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6040" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6040" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6040" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6040" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 5" Index="#x1a09" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a08</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6040" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 6" Index="#x1a0a" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0b</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6050" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6050" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6050" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6050" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6050" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6050" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 6" Index="#x1a0b" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0a</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6050" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 7" Index="#x1a0c" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0d</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6060" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6060" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6060" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6060" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6060" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6060" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 7" Index="#x1a0d" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0c</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6060" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 8" Index="#x1a0e" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a0f</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6070" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6070" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6070" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6070" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6070" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6070" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 8" Index="#x1a0f" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a0e</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6070" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="115" BoxType="9910">
					<Name>=+-EL9410_01_09</Name>
					<Comment><![CDATA[EL9410-0000-0017]]></Comment>
					<ImageId>1003</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2768</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL9410 E-Bus Power Supplier  (Diagnostics)" Desc="EL9410" PortConnectionAddress="0000fd0300000000">
						<BoxSettings PhysAddr="1022" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="616706130" Revision="1114112" InOffset="5282" Flags="2" InputBitSize="2">
							<Fmmu LogStart="16781706" LogLength="1" LogStartBit="2" LogEndBit="3" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Status Us" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Undervoltage" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Status Up" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Undervoltage" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="116" BoxType="9910">
					<Name>=+-EL2202_01_10</Name>
					<Comment><![CDATA[EL2022-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2784</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2022 2Ch. Dig. Output 24V, 2A" Desc="EL2022" PortConnectionAddress="0000fe0300000000">
						<BoxSettings PhysAddr="1023" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="132526162" Revision="1179648" OutOffset="2160" Flags="2" OutputBitSize="2">
							<Fmmu LogStart="16779268" LogLength="1" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="117" BoxType="9910">
					<Name>=+-EL6695_01_11</Name>
					<Comment><![CDATA[EL6695-0000-0005]]></Comment>
					<ImageId>1007</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2800</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortConnectionAddress="0000ff0300000000">
						<BoxSettings PhysAddr="1024" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="1024" MbxReadStart="5632" MbxReadSize="1024" OutputStart="7168" InputStart="36352" InputSize="2" VendorId="2" ProductCode="438775890" Revision="327680" InOffset="3664" StateOffset="129" StateMask="1" Flags="2" InputBitSize="16">
							<Fmmu WriteEnable="true"/>
							<Fmmu LogStart="16781504" LogLength="2" LogEndBit="7" PhysStart="36352" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="7168" SmControl="100"/>
							<Sm SmStart="36352" SmLength="2" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="IO Outputs" Index="#x1608" Flags="#x0020" SyncMan="2"/>
						<Pdo Name="SYNC Inputs" Index="#x1a01" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a02</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry BitLen="12">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1801" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1801" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a02" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1802" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1802" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="64" Index="#x10f4" Sub="#x11">
								<Type>ULINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="64" Index="#x10f4" Sub="#x12">
								<Type>ULINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1803" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1803" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="32" Index="#x10f4" Sub="#x11">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="32" Index="#x10f4" Sub="#x12">
								<Type>UDINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="FOE Info" Index="#x1a05" InOut="1" Flags="#x0020">
							<Entry Name="Data Bytes Pending" BitLen="16" Index="#xf650" Sub="#x01">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="IO Inputs" Index="#x1a08" InOut="1" Flags="#x0020" SyncMan="3"/>
					</EcatSimuBox>
				</Box>
				<Box Id="118" BoxType="9910">
					<Name>=+-EL6695_01_12</Name>
					<Comment><![CDATA[EL6695-0000-0005]]></Comment>
					<ImageId>1007</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2816</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortConnectionAddress="0000000400000000">
						<BoxSettings PhysAddr="1025" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="1024" MbxReadStart="5632" MbxReadSize="1024" OutputStart="7168" InputStart="36352" InputSize="2" VendorId="2" ProductCode="438775890" Revision="327680" InOffset="3680" StateOffset="129" StateMask="2" Flags="2" InputBitSize="16">
							<Fmmu WriteEnable="true"/>
							<Fmmu LogStart="16781506" LogLength="2" LogEndBit="7" PhysStart="36352" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="1" LogEndBit="1" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="7168" SmControl="100"/>
							<Sm SmStart="36352" SmLength="2" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="IO Outputs" Index="#x1608" Flags="#x0020" SyncMan="2"/>
						<Pdo Name="SYNC Inputs" Index="#x1a01" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a02</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry BitLen="12">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1801" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1801" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a02" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1802" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1802" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="64" Index="#x10f4" Sub="#x11">
								<Type>ULINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="64" Index="#x10f4" Sub="#x12">
								<Type>ULINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1803" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1803" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="32" Index="#x10f4" Sub="#x11">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="32" Index="#x10f4" Sub="#x12">
								<Type>UDINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="FOE Info" Index="#x1a05" InOut="1" Flags="#x0020">
							<Entry Name="Data Bytes Pending" BitLen="16" Index="#xf650" Sub="#x01">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="IO Inputs" Index="#x1a08" InOut="1" Flags="#x0020" SyncMan="3"/>
					</EcatSimuBox>
				</Box>
				<Box Id="119" BoxType="9910">
					<Name>=+-EL6695_01_13</Name>
					<Comment><![CDATA[EL6695-0000-0005]]></Comment>
					<ImageId>1007</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2832</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortConnectionAddress="0000010400000000">
						<BoxSettings PhysAddr="1026" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="1024" MbxReadStart="5632" MbxReadSize="1024" OutputStart="7168" InputStart="36352" InputSize="2" VendorId="2" ProductCode="438775890" Revision="327680" InOffset="3696" StateOffset="129" StateMask="4" Flags="2" InputBitSize="16">
							<Fmmu WriteEnable="true"/>
							<Fmmu LogStart="16781508" LogLength="2" LogEndBit="7" PhysStart="36352" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="2" LogEndBit="2" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="7168" SmControl="100"/>
							<Sm SmStart="36352" SmLength="2" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="IO Outputs" Index="#x1608" Flags="#x0020" SyncMan="2"/>
						<Pdo Name="SYNC Inputs" Index="#x1a01" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a02</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry BitLen="12">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1801" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1801" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a02" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1802" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1802" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="64" Index="#x10f4" Sub="#x11">
								<Type>ULINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="64" Index="#x10f4" Sub="#x12">
								<Type>ULINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1803" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1803" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="32" Index="#x10f4" Sub="#x11">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="32" Index="#x10f4" Sub="#x12">
								<Type>UDINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="FOE Info" Index="#x1a05" InOut="1" Flags="#x0020">
							<Entry Name="Data Bytes Pending" BitLen="16" Index="#xf650" Sub="#x01">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="IO Inputs" Index="#x1a08" InOut="1" Flags="#x0020" SyncMan="3"/>
					</EcatSimuBox>
				</Box>
				<Box Id="120" BoxType="9910">
					<Name>=+-EL6695_01_14</Name>
					<Comment><![CDATA[EL6695-0000-0005]]></Comment>
					<ImageId>1007</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2848</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL6695 EtherCAT Bridge terminal (Primary)" Desc="EL6695" PortConnectionAddress="0000020400000000">
						<BoxSettings PhysAddr="1027" PortDesc="10" UsedPorts="1" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="1024" MbxReadStart="5632" MbxReadSize="1024" OutputStart="7168" InputStart="36352" InputSize="2" VendorId="2" ProductCode="438775890" Revision="327680" InOffset="3712" StateOffset="129" StateMask="8" Flags="2" InputBitSize="16">
							<Fmmu WriteEnable="true"/>
							<Fmmu LogStart="16781510" LogLength="2" LogEndBit="7" PhysStart="36352" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="3" LogEndBit="3" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="7168" SmControl="100"/>
							<Sm SmStart="36352" SmLength="2" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="IO Outputs" Index="#x1608" Flags="#x0020" SyncMan="2"/>
						<Pdo Name="SYNC Inputs" Index="#x1a01" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a02</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry BitLen="12">
								<Type GUID="{18071995-0000-0000-0000-00200000000C}">ARRAY [0..11] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1801" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1801" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a02" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1802" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1802" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="64" Index="#x10f4" Sub="#x11">
								<Type>ULINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="64" Index="#x10f4" Sub="#x12">
								<Type>ULINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="SYNC Inputs" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a01</ExcludePdo>
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Sync Mode" BitLen="2" Index="#x10f4" Sub="#x02">
								<Type>BIT2</Type>
								<Comment><![CDATA[0: no Syncronisation
1: Secondary side is Sync Master
2: Primary side is Sync Master]]></Comment>
							</Entry>
							<Entry BitLen="10">
								<Type GUID="{18071995-0000-0000-0000-00200000000A}">ARRAY [0..9] OF BIT</Type>
							</Entry>
							<Entry Name="TxPDO toggle" BitLen="1" Index="#x1803" Sub="#x09">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new data from other side received]]></Comment>
							</Entry>
							<Entry Name="TxPDO state" BitLen="1" Index="#x1803" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[0: Other side is in OP state
>0: Error]]></Comment>
							</Entry>
							<Entry Name="Timestamp update toggle" BitLen="1" Index="#x10f4" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles when new timestamp data available]]></Comment>
							</Entry>
							<Entry Name="External device not connected" BitLen="1" Index="#x10f4" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[0: External device connected
1: External device not connected]]></Comment>
							</Entry>
							<Entry Name="Internal time stamp" BitLen="32" Index="#x10f4" Sub="#x11">
								<Type>UDINT</Type>
							</Entry>
							<Entry Name="External time stamp" BitLen="32" Index="#x10f4" Sub="#x12">
								<Type>UDINT</Type>
							</Entry>
							<Entry BitLen="32">
								<Type GUID="{18071995-0000-0000-0000-002000000020}">ARRAY [0..3] OF BYTE</Type>
							</Entry>
						</Pdo>
						<Pdo Name="FOE Info" Index="#x1a05" InOut="1" Flags="#x0020">
							<Entry Name="Data Bytes Pending" BitLen="16" Index="#xf650" Sub="#x01">
								<Type>UINT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="IO Inputs" Index="#x1a08" InOut="1" Flags="#x0020" SyncMan="3"/>
					</EcatSimuBox>
				</Box>
				<Box Id="121" BoxType="9910">
					<Name>=+-EK1100_02_00</Name>
					<Comment><![CDATA[EK1100-0000-0018]]></Comment>
					<ImageId>1006</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2864</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortConnectionAddress="00000000f7030000">
						<BoxSettings PhysAddr="1028" PortDesc="59" UsedPorts="7" PdiControl="3072" VendorId="2" ProductCode="72100946" Revision="1179648" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="122" BoxType="9910">
					<Name>=+-EL3064_02_01</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2880</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="0000040400000000">
						<BoxSettings PhysAddr="1029" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="3728" StateOffset="129" StateMask="16" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781512" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="4" LogEndBit="4" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="123" BoxType="9910">
					<Name>=+-ES1008_02_03</Name>
					<Comment><![CDATA[EL1008-0000-0018]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2896</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortConnectionAddress="0000050400000000">
						<BoxSettings PhysAddr="1030" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="66072658" Revision="1179648" InOffset="5284" Flags="2" InputBitSize="8">
							<Fmmu LogStart="16781706" LogLength="2" LogStartBit="4" LogEndBit="3" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="124" BoxType="9910">
					<Name>=+-ES2008_02_05</Name>
					<Comment><![CDATA[EL2008-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2912</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortConnectionAddress="0000060400000000">
						<BoxSettings PhysAddr="1031" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="131608658" Revision="1179648" OutOffset="2162" Flags="2" OutputBitSize="8">
							<Fmmu LogStart="16779268" LogLength="2" LogStartBit="2" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="125" BoxType="9910">
					<Name>=+-EL2798_02_06</Name>
					<Comment><![CDATA[EL2798-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2928</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortConnectionAddress="0000070400000000">
						<BoxSettings PhysAddr="1032" PortDesc="10" UsedPorts="1" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183382098" Revision="1179648" OutOffset="2170" Flags="2" OutputBitSize="8">
							<Fmmu LogStart="16779269" LogLength="2" LogStartBit="2" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="126" BoxType="9910">
					<Name>=+-EK1100_03_00</Name>
					<Comment><![CDATA[EK1100-0000-0018]]></Comment>
					<ImageId>1006</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2944</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortConnectionAddress="0000000004040000">
						<BoxSettings PhysAddr="1033" PortDesc="59" UsedPorts="7" PdiControl="3072" VendorId="2" ProductCode="72100946" Revision="1179648" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="127" BoxType="9910">
					<Name>=+-ES1004_03_01</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2960</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000090400000000">
						<BoxSettings PhysAddr="1034" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5292" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781707" LogLength="1" LogStartBit="4" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="128" BoxType="9910">
					<Name>=+-ES2004_03_02</Name>
					<Comment><![CDATA[EL2004-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2976</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2004 4Ch. Dig. Output 24V, 0.5A" Desc="EL2004" PortConnectionAddress="00000a0400000000">
						<BoxSettings PhysAddr="1035" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="131346514" Revision="1179648" OutOffset="2178" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779270" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="129" BoxType="9910">
					<Name>=+-ES2004_03_03</Name>
					<Comment><![CDATA[EL2004-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>2992</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2004 4Ch. Dig. Output 24V, 0.5A" Desc="EL2004" PortConnectionAddress="00000b0400000000">
						<BoxSettings PhysAddr="1036" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="131346514" Revision="1179648" OutOffset="2182" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779270" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="130" BoxType="9910">
					<Name>=+-ES1004_03_04</Name>
					<Comment><![CDATA[EL1008-0000-0018]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3008</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortConnectionAddress="00000c0400000000">
						<BoxSettings PhysAddr="1037" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="66072658" Revision="1179648" InOffset="5296" Flags="2" InputBitSize="8">
							<Fmmu LogStart="16781708" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="131" BoxType="9910">
					<Name>=+-EL3064_03_05</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3024</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="00000d0400000000">
						<BoxSettings PhysAddr="1038" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="3856" StateOffset="129" StateMask="32" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781528" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="5" LogEndBit="5" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="132" BoxType="9910">
					<Name>=+-ES1008_03_07</Name>
					<Comment><![CDATA[EL1008-0000-0018]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3040</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1008 8Ch. Dig. Input 24V, 3ms" Desc="EL1008" PortConnectionAddress="00000e0400000000">
						<BoxSettings PhysAddr="1039" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="66072658" Revision="1179648" InOffset="5304" Flags="2" InputBitSize="8">
							<Fmmu LogStart="16781709" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="133" BoxType="9910">
					<Name>=+-ES2008_03_09</Name>
					<Comment><![CDATA[EL2008-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3056</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2008 8Ch. Dig. Output 24V, 0.5A" Desc="EL2008" PortConnectionAddress="00000f0400000000">
						<BoxSettings PhysAddr="1040" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="131608658" Revision="1179648" OutOffset="2186" Flags="2" OutputBitSize="8">
							<Fmmu LogStart="16779271" LogLength="2" LogStartBit="2" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="134" BoxType="9910">
					<Name>=+-EL2798_03_10</Name>
					<Comment><![CDATA[EL2798-0000-0018]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3072</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2798 8Ch. Dig. Output 24V AC/DC, 2A, potential-free" Desc="EL2798" PortConnectionAddress="0000100400000000">
						<BoxSettings PhysAddr="1041" PortDesc="10" UsedPorts="1" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183382098" Revision="1179648" OutOffset="2194" Flags="2" OutputBitSize="8">
							<Fmmu LogStart="16779272" LogLength="2" LogStartBit="2" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="135" BoxType="9910">
					<Name>=+-EP2338_04_00</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3088</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000000009040000">
						<BoxSettings PhysAddr="1042" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2048" OutOffset="2048" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777216" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777216" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="136" BoxType="9910">
					<Name>=+-EP2338_05_00</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3104</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000120400000000">
						<BoxSettings PhysAddr="1043" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2056" OutOffset="2056" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777217" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777217" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="137" BoxType="9910">
					<Name>=+-EK1100_05_01</Name>
					<Comment><![CDATA[EK1100-0000-0018]]></Comment>
					<ImageId>1006</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3120</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortConnectionAddress="0000130400000000">
						<BoxSettings PhysAddr="1044" PortDesc="59" UsedPorts="7" PdiControl="3072" VendorId="2" ProductCode="72100946" Revision="1179648" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="138" BoxType="9910">
					<Name>=+-ES1004_05_02</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3136</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000140400000000">
						<BoxSettings PhysAddr="1045" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5312" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781710" LogLength="1" LogEndBit="3" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="139" BoxType="9910">
					<Name>=+-ES2202_05_03</Name>
					<Comment><![CDATA[EL2202-0000-0019]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3152</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortConnectionAddress="0000150400000000">
						<BoxSettings PhysAddr="1046" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="144322642" Revision="1245184" OutOffset="2202" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779273" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7000" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7010" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="140" BoxType="9910">
					<Name>=+-ES2202_05_04</Name>
					<Comment><![CDATA[EL2202-0000-0019]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3168</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortConnectionAddress="0000160400000000">
						<BoxSettings PhysAddr="1047" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="144322642" Revision="1245184" OutOffset="2206" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779273" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7000" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7010" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="141" BoxType="9910">
					<Name>=+-ES9505_05_05</Name>
					<Comment><![CDATA[EL9505-0000-0018]]></Comment>
					<ImageId>1003</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3184</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL9505 Power supply terminal 5V" Desc="EL9505" PortConnectionAddress="0000170400000000">
						<BoxSettings PhysAddr="1048" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="622932050" Revision="1179648" InOffset="5316" Flags="2" InputBitSize="2">
							<Fmmu LogStart="16781710" LogLength="1" LogStartBit="4" LogEndBit="5" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Status Uo" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Power OK" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Overload" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="142" BoxType="9910">
					<Name>=+-ES1124_05_06</Name>
					<Comment><![CDATA[EL1124-0000-0018]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3200</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1124 4Ch. Dig. Input 5V, 10µs, Sensor Power" Desc="EL1124" PortConnectionAddress="0000180400000000">
						<BoxSettings PhysAddr="1049" PortDesc="10" UsedPorts="1" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="73674834" Revision="1179648" InOffset="5318" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781710" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="143" BoxType="9910">
					<Name>=+-EP2338_06_00</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3216</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000000014040000">
						<BoxSettings PhysAddr="1050" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2064" OutOffset="2064" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777218" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777218" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="144" BoxType="9910">
					<Name>=+-EP2338_07_00</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3232</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="00001a0400000000">
						<BoxSettings PhysAddr="1051" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2072" OutOffset="2072" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777219" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777219" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="145" BoxType="9910">
					<Name>=+-EP3174_07_01</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3248</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="00001b0400000000">
						<BoxSettings PhysAddr="1052" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="3984" StateOffset="129" StateMask="64" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781544" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="6" LogEndBit="6" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="146" BoxType="9910">
					<Name>=+-EP2624_07_02</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3264</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="00001c0400000000">
						<BoxSettings PhysAddr="1053" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2210" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779274" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="147" BoxType="9910">
					<Name>=+-EP2338_08_00</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3280</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="00001d0400000000">
						<BoxSettings PhysAddr="1054" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2080" OutOffset="2080" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777220" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777220" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="148" BoxType="9910">
					<Name>=+-EP3174_08_01</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3296</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="00001e0400000000">
						<BoxSettings PhysAddr="1055" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4112" StateOffset="129" StateMask="128" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781560" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994945" LogLength="1" LogStartBit="7" LogEndBit="7" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="149" BoxType="9910">
					<Name>=+-EP2624_08_02</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3312</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="00001f0400000000">
						<BoxSettings PhysAddr="1056" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2214" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779274" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="150" BoxType="9910">
					<Name>=+-EP3174_09_00</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3328</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="0000200400000000">
						<BoxSettings PhysAddr="1057" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4240" StateOffset="130" StateMask="1" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781576" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="151" BoxType="9910">
					<Name>=+-EP2624_09_01</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3344</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="0000210400000000">
						<BoxSettings PhysAddr="1058" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2218" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779275" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="152" BoxType="9910">
					<Name>=+-EP2338_09_02</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3360</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000220400000000">
						<BoxSettings PhysAddr="1059" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2088" OutOffset="2088" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777221" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777221" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="153" BoxType="9910">
					<Name>=+-EP2338_09_03</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3376</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000230400000000">
						<BoxSettings PhysAddr="1060" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2096" OutOffset="2096" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777222" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777222" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="154" BoxType="9910">
					<Name>=+-EP3174_10_00</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3392</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="0000240400000000">
						<BoxSettings PhysAddr="1061" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4368" StateOffset="130" StateMask="2" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781592" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="1" LogEndBit="1" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="155" BoxType="9910">
					<Name>=+-EP2624_10_01</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3408</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="0000250400000000">
						<BoxSettings PhysAddr="1062" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2222" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779275" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="156" BoxType="9910">
					<Name>=+-EP2338_10_02</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3424</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000260400000000">
						<BoxSettings PhysAddr="1063" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2104" OutOffset="2104" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777223" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777223" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="157" BoxType="9910">
					<Name>=+-EP3174_11_00</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3440</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="0000270400000000">
						<BoxSettings PhysAddr="1064" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4496" StateOffset="130" StateMask="4" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781608" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="2" LogEndBit="2" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="158" BoxType="9910">
					<Name>=+-EP2624_11_01</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3456</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="0000280400000000">
						<BoxSettings PhysAddr="1065" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2226" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779276" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="159" BoxType="9910">
					<Name>=+-EP2338_11_02</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3472</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000290400000000">
						<BoxSettings PhysAddr="1066" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2112" OutOffset="2112" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777224" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777224" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_VGC_2.q_xOPN_DO" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_VGC_2.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xOpnLS" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xClsLS" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="160" BoxType="9910">
					<Name>=+-EK1100_11_03</Name>
					<Comment><![CDATA[EK1100-0000-0018]]></Comment>
					<ImageId>1006</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3488</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortConnectionAddress="00002a0400000000">
						<BoxSettings PhysAddr="1067" PortDesc="59" UsedPorts="7" PdiControl="3072" VendorId="2" ProductCode="72100946" Revision="1179648" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="161" BoxType="9910">
					<Name>=+-ES1004_11_04</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3504</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="00002b0400000000">
						<BoxSettings PhysAddr="1068" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5322" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781711" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="162" BoxType="9910">
					<Name>=+-ES2202_11_05</Name>
					<Comment><![CDATA[EL2202-0000-0019]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3520</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortConnectionAddress="00002c0400000000">
						<BoxSettings PhysAddr="1069" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="144322642" Revision="1245184" OutOffset="2230" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779276" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7000" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7010" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="163" BoxType="9910">
					<Name>=+-ES2202_11_06</Name>
					<Comment><![CDATA[EL2202-0000-0019]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3536</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2202 2Ch. Dig. Output 24V, 0.5A" Desc="EL2202" PortConnectionAddress="00002d0400000000">
						<BoxSettings PhysAddr="1070" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="144322642" Revision="1245184" OutOffset="2234" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779277" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7000" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="TriState" BitLen="1" Index="#x7010" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="164" BoxType="9910">
					<Name>=+-ES9505_11_07</Name>
					<Comment><![CDATA[EL9505-0000-0018]]></Comment>
					<ImageId>1003</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3552</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL9505 Power supply terminal 5V" Desc="EL9505" PortConnectionAddress="00002e0400000000">
						<BoxSettings PhysAddr="1071" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="622932050" Revision="1179648" InOffset="5326" Flags="2" InputBitSize="2">
							<Fmmu LogStart="16781711" LogLength="1" LogStartBit="6" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Status Uo" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Power OK" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Overload" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="165" BoxType="9910">
					<Name>=+-ES1124_11_08</Name>
					<Comment><![CDATA[EL1124-0000-0018]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3568</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1124 4Ch. Dig. Input 5V, 10µs, Sensor Power" Desc="EL1124" PortConnectionAddress="00002f0400000000">
						<BoxSettings PhysAddr="1072" PortDesc="10" UsedPorts="1" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="73674834" Revision="1179648" InOffset="5328" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781712" LogLength="1" LogEndBit="3" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="166" BoxType="9910">
					<Name>=+-EP3174_12_00</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3584</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="000000002b040000">
						<BoxSettings PhysAddr="1073" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4624" StateOffset="130" StateMask="8" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781624" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="3" LogEndBit="3" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST1K4_TEST_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST1K4_TEST_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="167" BoxType="9910">
					<Name>=+-EP2624_12_01</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3600</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="0000310400000000">
						<BoxSettings PhysAddr="1074" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2238" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779277" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="168" BoxType="9910">
					<Name>=+-EP3174_13_00</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3616</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="0000320400000000">
						<BoxSettings PhysAddr="1075" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4752" StateOffset="130" StateMask="16" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781640" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="4" LogEndBit="4" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST2K4_BCS_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST2K4_BCS_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="169" BoxType="9910">
					<Name>=+-EP2624_13_01</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3632</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="0000330400000000">
						<BoxSettings PhysAddr="1076" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2242" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779278" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="170" BoxType="9910">
					<Name>=+-EP2338_14_00</Name>
					<Comment><![CDATA[EP2338-0002-0023]]></Comment>
					<ImageId>1010</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2304</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2368</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3648</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2338-0002 8 Ch. Dig. Input/Output 24V, 0,5A, M12" Desc="EP2338-0002" PortConnectionAddress="0000340400000000">
						<BoxSettings PhysAddr="1077" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" InputStart="4096" InputSize="1" VendorId="2" ProductCode="153239634" Revision="1507330" InOffset="2120" OutOffset="2120" Flags="2" OutputBitSize="8" InputBitSize="8">
							<Fmmu LogStart="16777225" LogLength="1" LogEndBit="7" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu LogStart="16777225" LogLength="1" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 9" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 10" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 11" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.q_xOPN_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.q_xOPN_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 12" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 13" Index="#x1604" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 14" Index="#x1605" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 15" Index="#x1606" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 16" Index="#x1607" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xOpnLS" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xOpnLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xClsLS" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xClsLS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 5" Index="#x1a04" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6040" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 6" Index="#x1a05" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6050" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 7" Index="#x1a06" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6060" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 8" Index="#x1a07" InOut="1" Flags="#x0011" SyncMan="1">
							<Entry Name="Input" BitLen="1" Index="#x6070" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="171" BoxType="9910">
					<Name>=+-EP3174_14_01</Name>
					<Comment><![CDATA[EP3174-0002-0023]]></Comment>
					<ImageId>1011</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3664</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP3174-0002 4Ch. Ana. Input +/-10V, 0-10V, 0/4-20mA configurable" Desc="EP3174-0002" PortConnectionAddress="0000350400000000">
						<BoxSettings PhysAddr="1078" PortDesc="15" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="208027730" Revision="1507330" InOffset="4880" StateOffset="130" StateMask="32" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781656" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="5" LogEndBit="5" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6000" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PC4K4_XTES_GPI_1.i_iPRESS_R" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PC4K4_XTES_GPI_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6010" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.i_iPRESS_R" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.i_iPRESS_R]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6020" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit1
Bit1: Value smaller than Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value greater than Limit2
Bit1: Value smaller than Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="5">
								<Type GUID="{18071995-0000-0000-0000-002000000005}">ARRAY [0..4] OF BIT</Type>
							</Entry>
							<Entry Name="Status__Sync error" BitLen="1" Index="#x6030" Sub="#x0e">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="172" BoxType="9910">
					<Name>=+-EP2624_14_02</Name>
					<Comment><![CDATA[EP2624-0002-0019]]></Comment>
					<ImageId>1012</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3680</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EP2624-0002 4Ch. Relay Output, NO (125V AC / 30V DC)" Desc="EP2624-0002" PortConnectionAddress="0000360400000000">
						<BoxSettings PhysAddr="1079" PortDesc="15" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="171982930" Revision="1245186" OutOffset="2246" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779278" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.q_xHV_DIS" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.q_xHV_DIS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="173" BoxType="9910">
					<Name>=+-EK1100_15_00</Name>
					<Comment><![CDATA[EK1100-0000-0018]]></Comment>
					<ImageId>1006</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3696</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EK1100 EtherCAT Coupler (2A E-Bus)" Desc="EK1100" PortConnectionAddress="0000370400000000">
						<BoxSettings PhysAddr="1080" PortDesc="59" UsedPorts="3" PdiControl="3072" VendorId="2" ProductCode="72100946" Revision="1179648" Flags="2">
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
					</EcatSimuBox>
				</Box>
				<Box Id="174" BoxType="9910">
					<Name>=+-ES3064_15_01</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3712</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="0000380400000000">
						<BoxSettings PhysAddr="1081" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="5008" StateOffset="130" StateMask="64" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781672" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="6" LogEndBit="6" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.i_iPRESS" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.i_iPRESS" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.i_iPRESS" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.i_iPRESS" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="175" BoxType="9910">
					<Name>=+-ES1004_15_02</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3728</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="0000390400000000">
						<BoxSettings PhysAddr="1082" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5332" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781712" LogLength="1" LogStartBit="4" LogEndBit="7" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.i_xSP_DI" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.i_xSP_DI" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.i_xSP_DI" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.i_xSP_DI" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="176" BoxType="9910">
					<Name>=+-EL2794_15_03</Name>
					<Comment><![CDATA[EL2794-0000-0016]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3744</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortConnectionAddress="00003a0400000000">
						<BoxSettings PhysAddr="1083" PortDesc="10" UsedPorts="3" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183119954" Revision="1048576" OutOffset="2250" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779279" LogLength="1" LogStartBit="2" LogEndBit="5" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="177" BoxType="9910">
					<Name>=+-ES3064_15_04</Name>
					<Comment><![CDATA[EL3064-0000-0020]]></Comment>
					<ImageId>1001</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3760</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL3064 4Ch. Ana. Input 0-10V" Desc="EL3064" PortConnectionAddress="00003b0400000000">
						<BoxSettings PhysAddr="1084" PortDesc="10" UsedPorts="3" PdiControl="3072" MbxWriteStart="4096" MbxWriteSize="128" MbxReadStart="4224" MbxReadSize="128" OutputStart="4352" InputStart="4480" InputSize="16" VendorId="2" ProductCode="200814674" Revision="1310720" InOffset="5136" StateOffset="130" StateMask="128" Flags="2" InputBitSize="128">
							<Fmmu LogStart="16781688" LogLength="16" LogEndBit="7" PhysStart="4480" ReadEnable="true" Enable="true"/>
							<Fmmu LogStart="150994946" LogLength="1" LogStartBit="7" LogEndBit="7" PhysStart="2061" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm/>
							<Sm/>
							<Sm SmStart="4352" SmControl="4"/>
							<Sm SmStart="4480" SmLength="16" SmControl="32" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="AI Standard Channel 1" Index="#x1a00" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a01</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6000" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6000" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6000" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6000" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6000" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6000" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.i_iPRESS" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.i_iPRESS]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 1" Index="#x1a01" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a00</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6000" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 2" Index="#x1a02" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a03</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6010" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6010" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6010" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6010" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6010" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6010" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 2" Index="#x1a03" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a02</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6010" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 3" Index="#x1a04" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a05</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6020" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6020" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6020" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6020" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6020" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6020" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 3" Index="#x1a05" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a04</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6020" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Standard Channel 4" Index="#x1a06" InOut="1" Flags="#x0010" SyncMan="3">
							<ExcludePdo>#x1a07</ExcludePdo>
							<Entry Name="Status__Underrange" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[Underrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Overrange" BitLen="1" Index="#x6030" Sub="#x02">
								<Type>BIT</Type>
								<Comment><![CDATA[Overrange event active]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 1" BitLen="2" Index="#x6030" Sub="#x03">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit1
Bit1: Value bigger/equal Limit1]]></Comment>
							</Entry>
							<Entry Name="Status__Limit 2" BitLen="2" Index="#x6030" Sub="#x05">
								<Type>BIT2</Type>
								<Comment><![CDATA[Bit0: Value smaller/equal Limit2
Bit1: Value bigger/equal Limit2]]></Comment>
							</Entry>
							<Entry Name="Status__Error" BitLen="1" Index="#x6030" Sub="#x07">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit set when Over- or Underrange]]></Comment>
							</Entry>
							<Entry Name="Status__" BitLen="1">
								<Type GUID="{18071995-0000-0000-0000-002000000001}">ARRAY [0..0] OF BIT</Type>
							</Entry>
							<Entry Name="Status__" BitLen="6">
								<Type GUID="{18071995-0000-0000-0000-002000000006}">ARRAY [0..5] OF BIT</Type>
							</Entry>
							<Entry Name="Status__TxPDO State" BitLen="1" Index="#x6030" Sub="#x0f">
								<Type>BIT</Type>
								<Comment><![CDATA[TRUE when this TxPDO is not valid]]></Comment>
							</Entry>
							<Entry Name="Status__TxPDO Toggle" BitLen="1" Index="#x6030" Sub="#x10">
								<Type>BIT</Type>
								<Comment><![CDATA[Bit toggles everytime when new value available]]></Comment>
							</Entry>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="AI Compact Channel 4" Index="#x1a07" InOut="1" Flags="#x0010">
							<ExcludePdo>#x1a06</ExcludePdo>
							<Entry Name="Value" BitLen="16" Index="#x6030" Sub="#x11" Flags="#x00020000">
								<Type>INT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="178" BoxType="9910">
					<Name>=+-ES1004_15_05</Name>
					<Comment><![CDATA[EL1004-0000-0019]]></Comment>
					<ImageId>7</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountIn</Name>
							<Type>UDINT</Type>
							<BitOffs>2336</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3776</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL1004 4Ch. Dig. Input 24V, 3ms" Desc="EL1004" PortConnectionAddress="00003c0400000000">
						<BoxSettings PhysAddr="1085" PortDesc="10" UsedPorts="3" PdiControl="3072" InputStart="4096" InputSize="1" VendorId="2" ProductCode="65810514" Revision="1245184" InOffset="5336" Flags="2" InputBitSize="4">
							<Fmmu LogStart="16781713" LogLength="1" LogEndBit="3" PhysStart="4096" ReadEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="4096" SmLength="1" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1a00" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.i_xSP_DI" BitLen="1" Index="#x6000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.i_xSP_DI]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1a01" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1a02" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1a03" InOut="1" Flags="#x0011" SyncMan="0">
							<Entry Name="Input" BitLen="1" Index="#x6030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<Box Id="179" BoxType="9910">
					<Name>=+-EL2794_15_06</Name>
					<Comment><![CDATA[EL2794-0000-0016]]></Comment>
					<ImageId>1002</ImageId>
					<Vars VarGrpType="3" InsertType="1">
						<Name>InfoData</Name>
						<Var>
							<Name>FrameCountOut</Name>
							<Type>UDINT</Type>
							<BitOffs>2400</BitOffs>
							<InOut>0</InOut>
						</Var>
						<Var>
							<Name>State</Name>
							<Type>UINT</Type>
							<BitOffs>3792</BitOffs>
							<InOut>0</InOut>
						</Var>
					</Vars>
					<EcatSimuBox Type="EL2794 4Ch. Dig. Output 24V AC/DC, 2A, short-circuit-proof" Desc="EL2794" PortConnectionAddress="00003d0400000000">
						<BoxSettings PhysAddr="1086" PortDesc="10" UsedPorts="1" PdiControl="3072" OutputStart="3840" OutputSize="1" VendorId="2" ProductCode="183119954" Revision="1048576" OutOffset="2254" Flags="2" OutputBitSize="4">
							<Fmmu LogStart="16779279" LogLength="2" LogStartBit="6" LogEndBit="1" PhysStart="3840" WriteEnable="true" Enable="true"/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Fmmu/>
							<Sm SmStart="3840" SmLength="1" SmControl="68" SmActivate="1"/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
							<Sm/>
						</BoxSettings>
						<Pdo Name="Channel 1" Index="#x1600" Flags="#x0011" SyncMan="0">
							<Entry Name="GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.q_xHVEna_DO" BitLen="1" Index="#x7000" Sub="#x01">
								<Type>BIT</Type>
								<Comment><![CDATA[GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.q_xHVEna_DO]]></Comment>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 2" Index="#x1601" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7010" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 3" Index="#x1602" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7020" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
						<Pdo Name="Channel 4" Index="#x1603" Flags="#x0011" SyncMan="0">
							<Entry Name="Output" BitLen="1" Index="#x7030" Sub="#x01">
								<Type>BIT</Type>
							</Entry>
						</Pdo>
					</EcatSimuBox>
				</Box>
				<EcatSimu>
					<GeneralSettings SecondAdapter="00000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000100000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000"/>
					<DevSettings MaxCycleTime="10000" InOffset="668" OutOffset="283" StateOffset="131" Flags="1"/>
					<LogInAddrMaps LogAddr="16777216" PhysAddr="256" Size="10" WC="30"/>
					<LogInAddrMaps LogAddr="16781312" PhysAddr="266" Size="402" WC="42"/>
					<LogOutAddrMaps LogAddr="16777216" PhysAddr="256" Size="10" WC="30"/>
					<LogOutAddrMaps LogAddr="16779264" PhysAddr="266" Size="17" WC="27"/>
					<LogStateAddrMaps LogAddr="150994944" PhysAddr="128" Size="3" WC="24"/>
				</EcatSimu>
			</Device>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{08502001-0010-0304-0020-500810000403}" Id="#x02030020" Watchdog="00000000000000000000000000000000"/>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500821000403}" Id="#x02030030"/>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500842000403}" Id="#x02030040"/>
		<MappingInfo Identifier="{00000000-2081-0850-8020-500810000403}" Id="#x02030010"/>
		<OwnerA Name="TIPC^plc_kfe_vac^plc_kfe_vac Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)">
				<Link VarA="PlcTask Inputs^GVL_Variables.fbEcatDiagWrapper.arrEcMasterNetId" VarB="InfoData^AmsNetId" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Variables.fbEcatDiagWrapper.nEcMasterDevState" VarB="Inputs^DevState" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Variables.fbEcatDiagWrapper.nEcMasterDeviceId" VarB="InfoData^DevId" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Variables.fbEcatDiagWrapper.nEcMasterSlaveCount" VarB="Inputs^SlaveCount" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Variables.fbEcatDiagWrapper.nEcMasterSlaveCountCfg" VarB="InfoData^CfgSlaveCount" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Variables.fbEcatDiagWrapper.wFrmXWcState" VarB="Inputs^Frm1WcState" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^=+-EL2798_01_02">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.q_xHV_DIS" VarB="Channel 2^GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.q_xHV_DIS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS" VarB="Channel 5^GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_GCC_1.q_xHV_DIS" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_GCC_1.q_xHV_DIS "/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.q_xHV_DIS" VarB="Channel 4^GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^=+-EL2798_01_06">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS" VarB="Channel 5^GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS" VarB="Channel 4^GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS" VarB="Channel 1^GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS" VarB="Channel 2^GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^=+-ES3068_01_01">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_IM1K0_XTES_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_IM1K0_XTES_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_IM1K0_XTES_GPI_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_RTDSK0_GCC_1.i_iPRESS_R "/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_RTDSK0_GPI_1.i_iPRESS_R "/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^=+-ES3068_01_04">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_SL1K0_POWER_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SL1K0_POWER_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_SL1K0_POWER_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^=+-ES3068_01_05">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^=+-ES3068_01_08">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^PMPS_FFO (EL2202)">
				<Link VarA="PlcTask Outputs^GVL_Variables.g_FastFaultOutputK0.q_xFastFaultOut" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_02_00^=+-EL2798_02_06">
				<Link VarA="PlcTask Outputs^GVL_VAC_INTF.fb_TMO_ILK_Lower.q_xILK_OK_DO" VarB="Channel 2^Output"/>
				<Link VarA="PlcTask Outputs^GVL_VAC_INTF.fb_TMO_ILK_Uppper.q_xILK_OK_DO" VarB="Channel 1^Output"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-EL1004_03_04">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS" VarB="Channel 2^Input"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS" VarB="Channel 1^Input"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-EL2798_03_10">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_INTF_VGC_1.q_xTREATY_VGC_STATUS" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_INTF_VGC_1.q_xTREATY_VGC_STATUS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-ES1004_03_01">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS" VarB="Channel 4^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS" VarB="Channel 3^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-ES1008_03_07">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV1K0_INTF_GCC_1.i_xAD_Press_OK" VarB="Channel 3^GVL_SXR_VAC.fb_TV1K0_INTF_GCC_1.i_xAD_Press_OK"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-ES2004_03_02">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" VarB="Channel 3^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO" VarB="Channel 4^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_03_00^=+-ES2004_03_03">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" VarB="Channel 1^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO" VarB="Channel 2^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-EL2794_00_03">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO" VarB="Channel 3^GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO" VarB="Channel 4^GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-EL2794_00_06">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO" VarB="Channel 3^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO" VarB="Channel 4^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-EL2794_00_10">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO" VarB="Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO" VarB="Channel 3^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO" VarB="Channel 4^GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-EL2794_00_13">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_PA1K0.q_xHVEna_DO" VarB="Channel 2^GVL_SXR_VAC.fb_PA1K0.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO" VarB="Channel 3^GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO" VarB="Channel 1^GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES1004_00_02">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI" VarB="Channel 3^GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI" VarB="Channel 4^GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_xSP_DI"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES1004_00_05">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI" VarB="Channel 3^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI" VarB="Channel 4^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_xSP_DI"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES1004_00_09">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI" VarB="Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI" VarB="Channel 3^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI" VarB="Channel 4^GVL_SXR_VAC.fb_TV3K0_PIP_1.i_xSP_DI"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES1004_00_12">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PA1K0.i_xSP_DI" VarB="Channel 2^GVL_SXR_VAC.fb_PA1K0.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI" VarB="Channel 3^GVL_SXR_VAC.fb_PA1K0_PIP_1.i_xSP_DI"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI" VarB="Channel 1^GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_xSP_DI"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES3064_00_01">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_RTDSK0_PIP_1.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_2.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_RTDSK0_PIP_3.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS" VarB="AI Standard Channel 4^GVL_SXR_VAC.fb_RTDSK0_PIP_4.i_iPRESS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES3064_00_04">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS" VarB="AI Standard Channel 4^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_5.i_iPRESS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES3064_00_08">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS" VarB="AI Standard Channel 4^GVL_SXR_VAC.fb_TV3K0_PIP_1.i_iPRESS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1200_00_00^=+-ES3064_00_11">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PA1K0.i_iPRESS" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_PA1K0.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_PA1K0_PIP_1.i_iPRESS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_PCPM3B_PIP_1.i_iPRESS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_04_00">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xClsLS" VarB="Channel 6^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xOpnLS" VarB="Channel 5^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_1.q_xOPN_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.q_xOPN_DO" VarB="Channel 15^GVL_SXR_VAC.fb_EM2K0_XGMD_VGC_2.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_05_00">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_06_00">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_07_00">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_08_00">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_09_02">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_09_03">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS" VarB="Channel 6^GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS" VarB="Channel 5^GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO" VarB="Channel 15^GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2338_10_02">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO" VarB="Channel 11^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2624_07_02">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2624_08_02">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS" VarB="Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS "/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP2624_10_01">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS" VarB="Channel 2^Output"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS" VarB="Channel 1^GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP3174_07_01">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP3174_08_01">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 4^GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R "/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R "/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EP3174_10_00">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 3^Value"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R" VarB="AI Standard Channel 4^GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^plc_kfe_vac_fs^plc_kfe_vac_fs Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_01_00^PMPS_FFO (EL2202)">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC_FSV_PMPS.g_FastFaultOutput2.q_xFastFaultOut" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_02_00^=+-EL1124_02_08">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xTrigger" VarB="Channel 1^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xTrigger"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_05_01^=+-ES1004_05_02">
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xClsLS" VarB="Channel 1^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xClsLS"/>
				<Link VarA="PlcTask Inputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xOpnLS" VarB="Channel 2^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_05_01^=+-ES2202_05_03">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_A" VarB="Channel 1^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_A"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_B" VarB="Channel 2^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_B"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^=+-EK1100_05_01^=+-ES2202_05_04">
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_C" VarB="Channel 1^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xClose_C"/>
				<Link VarA="PlcTask Outputs^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xOPN_DO" VarB="Channel 2^GVL_SXR_VAC_FS_DEVICES.fb_TV2K0_VFS_1.q_xOPN_DO"/>
			</OwnerB>
		</OwnerA>
		<OwnerA Name="TIPC^plc_kfe_vac_sim^plc_kfe_vac_sim Instance">
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2794_00_03">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_RTDSK0_PIP_1.xOn" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_RTDSK0_PIP_2.xOn" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_PIP_2.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_RTDSK0_PIP_3.xOn" VarB="Channel 3^GVL_SXR_VAC.fb_RTDSK0_PIP_3.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_RTDSK0_PIP_4.xOn" VarB="Channel 4^GVL_SXR_VAC.fb_RTDSK0_PIP_4.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2794_00_06">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_PCPM3B_PIP_1.xOn" VarB="Channel 2^GVL_SXR_VAC.fb_PCPM3B_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_RTDSK0_PIP_5.xOn" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_PIP_5.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2794_00_10">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K1_BEND_PIP_1.xOn" VarB="Channel 3^GVL_SXR_VAC.fb_MR1K1_BEND_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K3_TXI_PIP_1.xOn" VarB="Channel 4^GVL_SXR_VAC.fb_MR1K3_TXI_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_PA1K0_PIP_1.xOn" VarB="Channel 1^GVL_SXR_VAC.fb_PA1K0_PIP_1.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2794_00_13">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR2K3_TXI_PIP_1.xOn" VarB="Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_SP1K1_MONO_PIP_1.xOn" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_SP1K1_MONO_PIP_2.xOn" VarB="Channel 3^GVL_SXR_VAC.fb_SP1K1_MONO_PIP_2.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV3K0_PIP_1.xOn" VarB="Channel 4^GVL_SXR_VAC.fb_TV3K0_PIP_1.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2794_15_03">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K4_SOMS_PIP_1.xOn" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K4_SOMS_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_ST1K4_TEST_PIP_1.xOn" VarB="Channel 2^GVL_SXR_VAC.fb_ST1K4_TEST_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_ST2K4_BCS_PIP_1.xOn" VarB="Channel 3^GVL_SXR_VAC.fb_ST2K4_BCS_PIP_1.q_xHVEna_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_ST3K4_PPS_PIP_1.xOn" VarB="Channel 4^GVL_SXR_VAC.fb_ST3K4_PPS_PIP_1.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2794_15_06">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_PC4K4_XTES_PIP_1.xOn" VarB="Channel 1^GVL_SXR_VAC.fb_PC4K4_XTES_PIP_1.q_xHVEna_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2798_01_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_DMPS_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_DMPS_GCC_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_IM2K0_XTES_GCC_1.i_xHvOn" VarB="Channel 2^GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_PCPM3B_GFS_1.i_xHvOn" VarB="Channel 5^GVL_SXR_VAC.fb_PCPM3B_GFS_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_SL1K0_GCC_1.i_xHvOn" VarB="Channel 4^GVL_SXR_VAC.fb_SL1K0_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EL2798_01_06">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K1_BEND_GCC_1.i_xHvOn" VarB="Channel 5^GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_PA1K0_GCC_1.i_xHvOn" VarB="Channel 4^GVL_SXR_VAC.fb_PA1K0_GCC_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV2K0_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_TV2K0_GCC_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV2K0_GCC_2.i_xHvOn" VarB="Channel 2^GVL_SXR_VAC.fb_TV2K0_GCC_2.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_04_00">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.i_xSol" VarB="Channel 15^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_EM1K0_XGMD_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_1.i_xOpnLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.q_xClsLS" VarB="Channel 6^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_EM1K0_XGMD_VGC_2.q_xOpnLS" VarB="Channel 5^GVL_SXR_VAC.fb_EM1K0_XGMD_VGC_2.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_05_00">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV2K0_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_TV2K0_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV2K0_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV2K0_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_TV2K0_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_06_00">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K1_BEND_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K1_BEND_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_07_00">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K3_TXI_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K3_TXI_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_08_00">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SP1K1_MONO_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_09_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SP1K1_MONO_VGC_2.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_SP1K1_MONO_VGC_2.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_09_03">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV3K0_VGC_1.i_xSol" VarB="Channel 15^GVL_SXR_VAC.fb_TV3K0_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_IM1K2_PPM_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_IM1K2_PPM_VGC_1.i_xOpnLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV3K0_VGC_1.q_xClsLS" VarB="Channel 6^GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV3K0_VGC_1.q_xOpnLS" VarB="Channel 5^GVL_SXR_VAC.fb_TV3K0_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_10_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K4_SOMS_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K4_SOMS_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_11_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV1K4_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_TV1K4_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV1K4_VGC_2.i_xSol" VarB="Channel 15^GVL_SXR_VAC.fb_TV1K4_VGC_2.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV1K4_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV1K4_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_TV1K4_VGC_1.i_xOpnLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV1K4_VGC_2.q_xClsLS" VarB="Channel 6^GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV1K4_VGC_2.q_xOpnLS" VarB="Channel 5^GVL_SXR_VAC.fb_TV1K4_VGC_2.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2338_14_00">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.i_xSol" VarB="Channel 11^GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_ST3K4_XTES_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_ST3K4_XTES_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_07_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_08_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_09_01">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_10_01">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV3K0_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_TV3K0_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_11_01">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.i_xHvOn" VarB="Channel 2^GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.q_xHV_DIS"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_TV1K4_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_TV1K4_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_12_01">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_13_01">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP2624_14_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.i_xHvOn" VarB="Channel 1^GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.q_xHV_DIS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_07_01">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K3_TXI_GCC_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_MR1K3_TXI_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K3_TXI_GPI_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_MR1K3_TXI_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_08_01">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR2K3_TXI_GCC_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_MR2K3_TXI_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR2K3_TXI_GPI_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_MR2K3_TXI_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_09_00">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SP1K1_MONO_GCC_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_SP1K1_MONO_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SP1K1_MONO_GPI_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_SP1K1_MONO_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_10_00">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K4_SOMS_GPI_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_MR1K4_SOMS_GPI_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV3K0_GCC_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_TV3K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV3K0_GPI_1.q_iRawPress" VarB="AI Standard Channel 4^GVL_SXR_VAC.fb_TV3K0_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_11_00">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K4_SOMS_GCC_1.q_iRawPress" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_MR1K4_SOMS_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV1K4_GCC_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_TV1K4_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV1K4_GPI_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_TV1K4_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_12_00">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_ST1K4_TEST_GCC_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_ST1K4_TEST_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_ST1K4_TEST_GPI_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_ST1K4_TEST_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_13_00">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_ST2K4_BCS_GCC_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_ST2K4_BCS_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_ST2K4_BCS_GPI_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_ST2K4_BCS_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-EP3174_14_01">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_PC4K4_XTES_GCC_1.q_iRawPress" VarB="AI Standard Channel 2^GVL_SXR_VAC.fb_PC4K4_XTES_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_PC4K4_XTES_GPI_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_PC4K4_XTES_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES1004_03_01">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.q_xClsLS" VarB="Channel 4^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.q_xOpnLS" VarB="Channel 3^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.i_xOpnLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_RTDSK0_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_RTDSK0_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES1004_03_04">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.q_xClsLS" VarB="Channel 2^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xClsLS"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.q_xOpnLS" VarB="Channel 1^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.i_xOpnLS"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES2004_03_02">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_EM1K0_GMD_VGC_1.i_xSol" VarB="Channel 3^GVL_SXR_VAC.fb_EM1K0_GMD_VGC_1.q_xOPN_DO"/>
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_RTDSK0_VGC_1.i_xSol" VarB="Channel 1^GVL_SXR_VAC.fb_RTDSK0_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES2004_03_03">
				<Link VarA="SimTask Inputs^GVL_SXR_VAC.st_AT1K0_GAS_VGC_1.i_xSol" VarB="Channel 1^GVL_SXR_VAC.fb_AT1K0_GAS_VGC_1.q_xOPN_DO"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES3068_01_01">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_DMPS_GCC_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_DMPS_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_DMPS_GPI_1.q_iRawPress" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_DMPS_GPI_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_IM2K0_XTES_GCC_1.q_iRawPress" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_IM2K0_XTES_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_IM2K0_XTES_GPI_1.q_iRawPress" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_IM2K0_XTES_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES3068_01_04">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_PCPM3B_GFS_1.q_iRawPress" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_PCPM3B_GFS_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SL1K0_GCC_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_SL1K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_SL1K0_GPI_1.q_iRawPress" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_SL1K0_GPI_1.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES3068_01_05">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV2K0_GCC_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_TV2K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV2K0_GCC_2.q_iRawPress" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_TV2K0_GCC_2.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV2K0_GPI_1.q_iRawPress" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_TV2K0_GPI_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_TV2K0_GPI_2.q_iRawPress" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_TV2K0_GPI_2.i_iPRESS_R"/>
			</OwnerB>
			<OwnerB Name="TIID^SimDevice 2 (EtherCAT Simulation)^=+-ES3068_01_08">
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K1_BEND_GCC_1.q_iRawPress" VarB="AI Standard Channel 3^GVL_SXR_VAC.fb_MR1K1_BEND_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_MR1K1_BEND_GPI_1.q_iRawPress" VarB="AI Standard Channel 6^GVL_SXR_VAC.fb_MR1K1_BEND_GPI_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_PA1K0_GCC_1.q_iRawPress" VarB="AI Standard Channel 1^GVL_SXR_VAC.fb_PA1K0_GCC_1.i_iPRESS_R"/>
				<Link VarA="SimTask Outputs^GVL_SXR_VAC.st_PA1K0_GPI_1.q_iRawPress" VarB="AI Standard Channel 5^GVL_SXR_VAC.fb_PA1K0_GPI_1.i_iPRESS_R"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
