
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>plc_kfe_vac.tmc &#8212; pcdshub/lcls-plc-kfe-vac  documentation</title>
    <link rel="stylesheet" href="_static/alabaster.css" type="text/css" />
    <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
    <script id="documentation_options" data-url_root="./" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/language_data.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="plc_kfe_vac_fs.tmc" href="plc_kfe_vac_fs.tmc.html" />
    <link rel="prev" title="PLC Project (1): plc_kfe_vac" href="plc-kfe-vac.tsproj.html" />
   
  <link rel="stylesheet" href="_static/custom.css" type="text/css" />
  
  
  <meta name="viewport" content="width=device-width, initial-scale=0.9, maximum-scale=0.9" />

  </head><body>
  

    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          

          <div class="body" role="main">
            
  <div class="section" id="plc-kfe-vac-tmc">
<h1>plc_kfe_vac.tmc<a class="headerlink" href="#plc-kfe-vac-tmc" title="Permalink to this headline">¶</a></h1>
<div class="section" id="records">
<h2>Records<a class="headerlink" href="#records" title="Permalink to this headline">¶</a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span> <span class="s2">&quot;AT1K0:GAS:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;AT1K0:GAS:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM1K0:GMD:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;EM2K0:XGMD:VGC:2:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GCC:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K0:XTES:GPI:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;IM1K2:PPM:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GCC:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:GPI:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:AI_Offset&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:AI_Offset_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:Auto_On_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:FORCE_START&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:FORCE_START_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:HV_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:ILK_DEVICE_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:ILK_DEVICE&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:Inverted&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:Inverted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:LOGGER&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:BEND:PIP:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K1:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GCC:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:GPI:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:AI_Offset&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:AI_Offset_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:Auto_On_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:FORCE_START&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:FORCE_START_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:HV_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:ILK_DEVICE_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:ILK_DEVICE&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:Inverted&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:Inverted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:LOGGER&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:TXI:PIP:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K3:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_LOWER:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_LOWER:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_LOWER:ILK_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_LOWER:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_LOWER:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_LOWER:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_UPPER:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_UPPER:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_UPPER:ILK_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_UPPER:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_UPPER:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:ILK_UPPER:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GCC:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:SOMS:GPI:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ALM_RST&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ALM_RST_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:AT_VAC_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:AT_VAC_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:CLS_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:Dis_DPIlk&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:Dis_DPIlk_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:DP_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:EPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:EPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ERR_DifPres_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ERR_Ext_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ErrMsg_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ErrMsg&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ERROR&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ERR_SP_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:EXT_ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:FF_Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:FF_Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:FORCE_OPN&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:FORCE_OPN_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:HYST_PERC&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:HYST_PERC_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ILK_DEVICE_DS_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:ILK_DEVICE_US_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:MPS_FAULT_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:MPS_FAULT_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:MPS_OK&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:MPS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OPN_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OPN_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OPN_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OPN_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OPN_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OVRD_ON&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:OVRD_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:POS_STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR1K4:VGC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GCC:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:GPI:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:AI_Offset&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:AI_Offset_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:Auto_On_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:FORCE_START&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:FORCE_START_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:HV_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:ILK_DEVICE_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:ILK_DEVICE&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:Inverted&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:Inverted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:LOGGER&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;MR2K3:TXI:PIP:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:AI_Offset&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:AI_Offset_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:Auto_On_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:FORCE_START&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:FORCE_START_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GCC:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:GPI:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:HV_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:ILK_DEVICE_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:ILK_DEVICE&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:Inverted&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:Inverted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:LOGGER&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:AI_Offset&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:AI_Offset_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:Auto_On_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:FORCE_START&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:FORCE_START_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:HV_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:ILK_DEVICE_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:ILK_DEVICE&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:Inverted&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:Inverted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:LOGGER&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PIP:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PA1K0:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:AT_VAC_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:DISC_ACTIVE_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:HV_DIS_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:HV_ON_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:PRESS_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:PRO_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:PRO_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:GFS:1:VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:AI_Offset&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:AI_Offset_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:AT_VAC_SP&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:AT_VAC_SP_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:Auto_On_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:ERROR_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:FORCE_START&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:FORCE_START_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:HV_DI_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:HV_DO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:HV_SW&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:HV_SW_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:ILK_DEVICE_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:ILK_DEVICE&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:ILK_OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:Inverted&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:Inverted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:LOGGER&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:LOGGER_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:PRESS_AI_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:PRESS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:SP_HYS&quot;</span> <span class="p">(</span><span class="n">ao</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:SP_HYS_RBV&quot;</span> <span class="p">(</span><span class="n">ai</span><span class="p">)</span>
 <span class="s2">&quot;PCPM3B:PIP:1:STATE_RBV&quot;</span> <span class="p">(</span><span class="n">mbbi</span><span class="p">)</span>
 <span class="s2">&quot;plcHeartbeat&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;plcHeartbeat_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;plcInfo_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;plcInfo&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:ClearFault&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:ClearFault_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:EnableVeto&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:EnableVeto_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FaultHWO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:001:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:002:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:003:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:004:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:005:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:006:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:007:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:008:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:009:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:010:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:011:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:012:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:013:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:014:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:015:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:016:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:017:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:018:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:019:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:020:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:021:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:022:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:023:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:024:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:025:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:026:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:027:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:028:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:029:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:030:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:031:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:032:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:033:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:034:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:035:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:036:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:037:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:038:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:039:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:040:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:041:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:042:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:043:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:044:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:045:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:046:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:047:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:048:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:049:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:FF:050:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:RegistrationFailure&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FF1A:RegistrationFailure_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:ClearFault&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:ClearFault_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:EnableVeto&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:EnableVeto_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FaultHWO_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:001:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:002:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:003:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:004:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:005:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:006:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:007:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:008:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:009:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:010:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:011:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:012:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:013:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:014:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:015:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:016:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:017:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:018:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:019:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:020:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:021:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:022:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:023:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:024:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:025:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:026:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:027:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:028:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:029:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:030:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:031:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:032:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:033:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:034:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:035:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:036:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:037:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:038:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:039:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:040:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:041:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:042:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:043:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:044:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:045:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:046:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:047:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:ElapsedTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Ovrd:RemainingTime_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Reset&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:048:Reset_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:BeamPermitted_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Info:Desc_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Info:DevName_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Info:InfoString_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Info:InUse_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Info:Path_RBV&quot;</span> <span class="p">(</span><span class="n">waveform</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Info:TypeCode_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:OK_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Activate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Activate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Active_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Deactivate&quot;</span> <span class="p">(</span><span class="n">bo</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Deactivate_RBV&quot;</span> <span class="p">(</span><span class="n">bi</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Duration&quot;</span> <span class="p">(</span><span class="n">longout</span><span class="p">)</span>
 <span class="s2">&quot;PLC:KFE:VAC:K0:FFO:01:FF:049:Ovrd:Duration_RBV&quot;</span> <span class="p">(</span><span class="n">longin</span><span class="p">)</span>
