

<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" />
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  
  <title>Data Types &mdash; pcdshub/lcls-plc-kfe-vac  documentation</title>
  

  
  <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />

  
  

  
  

  

  
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
    
      <script type="text/javascript" id="documentation_options" data-url_root="./" src="_static/documentation_options.js"></script>
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/jquery.js"></script>
        <script src="_static/underscore.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/doctr-versions-menu.js"></script>
    
    <script type="text/javascript" src="_static/js/theme.js"></script>

    
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="DUTs" href="plc-kfe-vac_plc_kfe_vac_source.html" />
    <link rel="prev" title="Settings" href="plc-kfe-vac_plc_kfe_vac_summary.html" /> 
</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
          

          
            <a href="index.html" class="icon icon-home"> pcdshub/lcls-plc-kfe-vac
          

          
          </a>

          
            
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">plc-kfe-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_links.html">Links</a></li>
</ul>
<p class="caption"><span class="caption-text">plc_kfe_vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Data Types</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#fb-ext-treaty-gauge">FB_EXT_TREATY_GAUGE</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-listener">LCLS_General.FB_Listener</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-loghandler">LCLS_General.FB_LogHandler</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-logmessage">LCLS_General.FB_LogMessage</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-st-pendingevent">LCLS_General.ST_PendingEvent</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks275">LCLS_Vacuum.FB_MKS275</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks317">LCLS_Vacuum.FB_MKS317</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks422">LCLS_Vacuum.FB_MKS422</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks500">LCLS_Vacuum.FB_MKS500</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-pip-gamma">LCLS_Vacuum.FB_PIP_Gamma</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-tgcc-ads">LCLS_Vacuum.FB_TGCC_ADS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vfs-interface">LCLS_Vacuum.FB_VFS_Interface</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vgc">LCLS_Vacuum.FB_VGC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-pip">LCLS_Vacuum.ST_PIP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-valvebase">LCLS_Vacuum.ST_ValveBase</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vfs">LCLS_Vacuum.ST_VFS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vg">LCLS_Vacuum.ST_VG</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vgc">LCLS_Vacuum.ST_VGC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-fb-arbiter">PMPS.FB_Arbiter</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-fb-beamparamassertionpool">PMPS.FB_BeamParamAssertionPool</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-fb-hardwareffoutput">PMPS.FB_HardwareFFOutput</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-fb-subsystoarbiter-io">PMPS.FB_SubSysToArbiter_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-beamparams">PMPS.ST_BeamParams</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-bp-arbinternal">PMPS.ST_BP_ArbInternal</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-ff">PMPS.ST_FF</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-ffinfo">PMPS.ST_FFInfo</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-ffoverride">PMPS.ST_FFOverride</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-st-pmps-aperture">PMPS.ST_PMPS_Aperture</a></li>
<li class="toctree-l2"><a class="reference internal" href="#pmps-t-hashtableentry">PMPS.T_HashTableEntry</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-beamparams-io">ST_BeamParams_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id1">ST_BeamParams_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-ext-gcc">ST_EXT_GCC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-ext-ilk">ST_EXT_ILK</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-loggingeventinfo">ST_LoggingEventInfo</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-pmps-aperture-io">ST_PMPS_Aperture_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#id2">ST_PMPS_Aperture_IO</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_source.html#pous">POUs</a></li>
</ul>
<p class="caption"><span class="caption-text">plc_kfe_vac_sim</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-kfe-vac_plc_kfe_vac_sim_source.html#pous">POUs</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-kfe-vac</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          

















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="index.html" class="icon icon-home"></a> &raquo;</li>
        
      <li>Data Types</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
          
            <a href="_sources/plc-kfe-vac_plc_kfe_vac_epics.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="data-types">
<h1>Data Types<a class="headerlink" href="#data-types" title="Permalink to this headline">¶</a></h1>
<div class="section" id="fb-ext-treaty-gauge">
<h2>FB_EXT_TREATY_GAUGE<a class="headerlink" href="#fb-ext-treaty-gauge" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_INP</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).EXT_IG.xIlk_Inp</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_INP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).EXT_IG.xIlk_Inp</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-listener">
<h2>LCLS_General.FB_Listener<a class="headerlink" href="#lcls-general-fb-listener" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-loghandler">
<h2>LCLS_General.FB_LogHandler<a class="headerlink" href="#lcls-general-fb-loghandler" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ADS:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbLCLSListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbLCLSListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbLCLSListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbLCLSListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbLCLSListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbLCLSListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbWindowsListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbWindowsListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbWindowsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbWindowsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbWindowsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbWindowsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-logmessage">
<h2>LCLS_General.FB_LogMessage<a class="headerlink" href="#lcls-general-fb-logmessage" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Reset</p></td>
<td><p>bo</p></td>
<td><p>Rising-edge reset of trip</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>Rising-edge reset of trip</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Tripped_RBV</p></td>
<td><p>bi</p></td>
<td><p>Log message FB tripped</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-st-pendingevent">
<h2>LCLS_General.ST_PendingEvent<a class="headerlink" href="#lcls-general-st-pendingevent" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-mks275">
<h2>LCLS_Vacuum.FB_MKS275<a class="headerlink" href="#lcls-vacuum-fb-mks275" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-mks317">
<h2>LCLS_Vacuum.FB_MKS317<a class="headerlink" href="#lcls-vacuum-fb-mks317" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-mks422">
<h2>LCLS_Vacuum.FB_MKS422<a class="headerlink" href="#lcls-vacuum-fb-mks422" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-mks500">
<h2>LCLS_Vacuum.FB_MKS500<a class="headerlink" href="#lcls-vacuum-fb-mks500" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-pip-gamma">
<h2>LCLS_Vacuum.FB_PIP_Gamma<a class="headerlink" href="#lcls-vacuum-fb-pip-gamma" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).stPump.iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stPump.rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stPump.sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Inverted</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stPump.i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stPump.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).stPump.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-tgcc-ads">
<h2>LCLS_Vacuum.FB_TGCC_ADS<a class="headerlink" href="#lcls-vacuum-fb-tgcc-ads" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-vfs-interface">
<h2>LCLS_Vacuum.FB_VFS_Interface<a class="headerlink" href="#lcls-vacuum-fb-vfs-interface" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GFS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sGFS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TRIG_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xTrigger</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRIG_ON</div>
<div class="line">field: ZNAM TRIG_OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xVAC_FAULT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT OK</div>
<div class="line">field: ZNAM FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VETO_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sVetoDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-vgc">
<h2>LCLS_Vacuum.FB_VGC<a class="headerlink" href="#lcls-vacuum-fb-vgc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stValve.rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stValve.rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Dis_DPIlk</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Dis_DPIlk_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xDis_DPIlk</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EPS_OK</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xEPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF_Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF_Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stValve.rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MPS_FAULT_OK</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MPS_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xMPS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM MPS OK</div>
<div class="line">field: ZNAM MPS FAULT</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MPS_OK</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MPS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPMPS_OK</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-pip">
<h2>LCLS_Vacuum.ST_PIP<a class="headerlink" href="#lcls-vacuum-st-pip" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AI_Offset</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AI_Offset_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iOffset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rHVEna_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Auto_On_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAutoOn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_START</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_START_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdStart</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE START</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xHV_DI</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xHVEna_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xHVEna_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sIlkDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Inverted</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Inverted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bOutputInverted</p></td>
<td><div class="line-block">
<div class="line">field: ONAM INVERTED</div>
<div class="line">field: ZNAM NORMAL</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_iPRESS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-valvebase">
<h2>LCLS_Vacuum.ST_ValveBase<a class="headerlink" href="#lcls-vacuum-st-valvebase" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vfs">
<h2>LCLS_Vacuum.ST_VFS<a class="headerlink" href="#lcls-vacuum-st-vfs" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xCLS_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GFS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sGFS</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TRIG_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xTrigger</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRIG_ON</div>
<div class="line">field: ZNAM TRIG_OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_FAULT_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xVAC_FAULT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FAULT OK</div>
<div class="line">field: ZNAM FAULT</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VETO_DEVICE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sVetoDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vg">
<h2>LCLS_Vacuum.ST_VG<a class="headerlink" href="#lcls-vacuum-st-vg" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vgc">
<h2>LCLS_Vacuum.ST_VGC<a class="headerlink" href="#lcls-vacuum-st-vgc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_VAC_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rAT_VAC_HYS</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT VAC</div>
<div class="line">field: ZNAM NOT AT VAC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rAT_VAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):DP_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xDP_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DP OK</div>
<div class="line">field: ZNAM DP NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_DifPres_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xERR_DifPres</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Diffrential error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERR_Ext_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xERR_ExtFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM External error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_SP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xERR_SP</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Setpoint error present</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HYST_PERC</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HYST_PERC_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rHYST_PERC</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_DEVICE_DS_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sIlkDSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_DEVICE_US_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sIlkUSDeviceName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-fb-arbiter">
<h2>PMPS.FB_Arbiter<a class="headerlink" href="#pmps-fb-arbiter" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:001:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:002:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:003:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:004:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:005:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:006:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:007:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:008:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:009:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:010:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:011:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:012:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:013:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:014:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:015:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:016:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:017:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:018:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:019:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:020:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ArbitratedBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-fb-beamparamassertionpool">
<h2>PMPS.FB_BeamParamAssertionPool<a class="headerlink" href="#pmps-fb-beamparamassertionpool" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:001:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[1].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:002:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[2].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:003:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[3].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:004:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[4].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:005:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[5].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:006:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[6].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:007:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[7].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:008:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[8].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:009:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[9].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:010:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[10].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:011:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[11].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:012:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[12].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:013:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[13].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:014:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[14].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:015:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[15].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:016:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[16].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:017:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[17].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:018:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[18].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:019:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[19].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:020:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).epicsDataPool[20].aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-fb-hardwareffoutput">
<h2>PMPS.FB_HardwareFFOutput<a class="headerlink" href="#pmps-fb-hardwareffoutput" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ClearFault</p></td>
<td><p>bo</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ClearFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EnableVeto</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EnableVeto_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FaultHWO_RBV</p></td>
<td><p>bi</p></td>
<td><p>Hardware Output Status</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[1].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[1].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[1].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[1].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[1].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:001:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:001:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[2].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[2].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[2].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[2].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[2].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:002:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:002:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[3].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[3].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[3].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[3].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[3].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:003:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:003:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[4].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[4].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[4].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[4].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[4].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[4].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:004:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:004:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[4].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[5].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[5].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[5].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[5].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[5].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[5].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:005:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:005:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[5].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[6].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[6].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[6].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[6].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[6].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[6].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:006:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:006:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[6].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[7].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[7].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[7].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[7].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[7].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[7].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:007:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:007:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[7].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[8].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[8].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[8].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[8].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[8].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[8].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:008:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:008:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[8].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[9].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[9].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[9].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[9].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[9].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[9].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:009:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:009:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[9].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[10].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[10].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[10].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).astFF[10].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[10].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).astFF[10].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FF:010:Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FF:010:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).astFF[10].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RegistrationFailure</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RegistrationFailure_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xFastFaultRegFail</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-fb-subsystoarbiter-io">
<h2>PMPS.FB_SubSysToArbiter_IO<a class="headerlink" href="#pmps-fb-subsystoarbiter-io" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ActiveCohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nActiveCohort</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RequestCohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRequestCohort</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-st-beamparams">
<h2>PMPS.ST_BeamParams<a class="headerlink" href="#pmps-st-beamparams" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-st-bp-arbinternal">
<h2>PMPS.ST_BP_ArbInternal<a class="headerlink" href="#pmps-st-bp-arbinternal" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sDevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nId</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).LiveInTable</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-st-ff">
<h2>PMPS.ST_FF<a class="headerlink" href="#pmps-st-ff" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):<a class="reference external" href="Info:Desc_RBV">Info:Desc_RBV</a></p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):<a class="reference external" href="Info:DevName_RBV">Info:DevName_RBV</a></p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):<a class="reference external" href="Info:InfoString_RBV">Info:InfoString_RBV</a></p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):<a class="reference external" href="Info:InUse_RBV">Info:InUse_RBV</a></p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):<a class="reference external" href="Info:Path_RBV">Info:Path_RBV</a></p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):<a class="reference external" href="Info:TypeCode_RBV">Info:TypeCode_RBV</a></p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Reset</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-st-ffinfo">
<h2>PMPS.ST_FFInfo<a class="headerlink" href="#pmps-st-ffinfo" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-st-ffoverride">
<h2>PMPS.ST_FFOverride<a class="headerlink" href="#pmps-st-ffoverride" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Activate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Deactivate</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Duration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Expiration</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):StartDT</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-st-pmps-aperture">
<h2>PMPS.ST_PMPS_Aperture<a class="headerlink" href="#pmps-st-pmps-aperture" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="pmps-t-hashtableentry">
<h2>PMPS.T_HashTableEntry<a class="headerlink" href="#pmps-t-hashtableentry" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Key_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).key</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-beamparams-io">
<h2>ST_BeamParams_IO<a class="headerlink" href="#st-beamparams-io" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Attenuation_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Attenuation_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCohortInt</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AuxAttenuator_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PhotonEnergy_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="id1">
<h2>ST_BeamParams_IO<a class="headerlink" href="#id1" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Attenuation_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Attenuation_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCohortInt</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AuxAttenuator_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PhotonEnergy_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-ext-gcc">
<h2>ST_EXT_GCC<a class="headerlink" href="#st-ext-gcc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ILK_INP</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xIlk_Inp</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_INP_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlk_Inp</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-ext-ilk">
<h2>ST_EXT_ILK<a class="headerlink" href="#st-ext-ilk" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlk_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xILK_OK_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-loggingeventinfo">
<h2>ST_LoggingEventInfo<a class="headerlink" href="#st-loggingeventinfo" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-pmps-aperture-io">
<h2>ST_PMPS_Aperture_IO<a class="headerlink" href="#st-pmps-aperture-io" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="id2">
<h2>ST_PMPS_Aperture_IO<a class="headerlink" href="#id2" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
</div>
<div class="section" id="database-records">
<h1>Database Records<a class="headerlink" href="#database-records" title="Permalink to this headline">¶</a></h1>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)AccumulatedFastFaults_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.AccumulatedFF</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:001:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:001:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:001:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:002:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:002:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:002:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:003:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:003:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:003:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:004:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:004:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:004:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:005:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:005:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:005:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:006:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:006:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:006:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:007:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:007:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:007:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:008:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:008:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:008:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:009:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:009:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:009:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:010:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:010:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:010:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:011:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:011:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:011:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:012:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:012:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:012:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:013:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:013:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:013:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:014:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:014:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:014:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:015:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:015:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:015:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:016:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:016:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:016:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:017:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:017:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:017:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:018:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:018:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:018:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:019:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:019:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:019:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Device_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:020:ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Live_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:020:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:AP:Entry:020:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Assertion Pool</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:ArbiterID_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbiter ID for elev. req.</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:ArbitratedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:ArbitratedBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:ArbitratedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:ArbitratedBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:ArbitratedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)Arb:01:ArbitratedBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Arbitrated BP</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)Arb:01:CohortCounter_RBV</p></td>
<td><p>longin</p></td>
<td><p>Intrnl cohort counter</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Transmission_RBV</p></td>
<td><p>ai</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: HOPR 1</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Veto_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.aVetoDevices</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Active eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)eVRangeHyst_RBV</p></td>
<td><p>ai</p></td>
<td><p>eV Range hystersis</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:ClearFault</p></td>
<td><p>bo</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:ClearFault_RBV</p></td>
<td><p>bi</p></td>
<td><p>Might be overidden by PLC writes</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:EnableVeto</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:EnableVeto_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.i_xVeto</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FaultHWO_RBV</p></td>
<td><p>bi</p></td>
<td><p>Hardware Output Status</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:001:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:001:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[1].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:002:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:002:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[2].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Ovrd:StartDT_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Ovrd.StartDT</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:003:Reset</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:003:Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[3].Reset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:BeamPermitted_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].BeamPermitted</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Info:Desc_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Info.Desc</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Info:DevName_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Info.DevName</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Info:InfoString_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Info.InfoString</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Info:InUse_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Info.InUse</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Info:Path_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Info.sPath</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Info:TypeCode_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Info.TypeCode</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Activate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Activate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Activate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Active</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Deactivate</p></td>
<td><p>bo</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Deactivate_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Deactivate</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Duration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Duration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Duration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:ElapsedTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.ElapsedTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Expiration</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:Expiration_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.Expiration</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:RemainingTime_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.RemainingTime</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FF1A:FF:004:Ovrd:StartDT</p></td>
<td><p>longout</p></td>
<td><p>GVL_Variables.g_FastFaultOutputINTF.astFF[4].Ovrd.StartDT</p></td>
